sample,station_volume_m3,passenger_heat_W_per_person,passenger_co2_L_s_person,train_direct_heat_W,structure_outdoor_UA_W_K,structure_capacitance_J_K,base_airflow_m3_s,maximum_airflow_m3_s,leakage_coefficient,outdoor_temperature_C,scenario,maximum_air_temperature_C,mean_air_temperature_C,maximum_structure_temperature_C,maximum_co2_ppm,mean_co2_ppm,maximum_absolute_pressure_difference_Pa,mean_ventilation_airflow_m3_s,maximum_ventilation_airflow_m3_s,total_fan_energy_proxy_kWh,total_passenger_heat_kWh,total_train_heat_kWh,time_above_27_C_s,time_above_29_C_s,time_above_1000_ppm_s,time_above_1200_ppm_s,minimum_air_mass_kg,maximum_air_mass_kg,minimum_air_changes_per_hour,mean_air_changes_per_hour,maximum_air_changes_per_hour,solver_function_evaluations,solver_success,analysis_threshold_note
0,1.068259334929615,85.10285414390094,0.00380214328781471,388600.26695161255,3970.041979011345,924458643.643328,30.6960637233119,106.53830114235637,0.36477631779747954,34.92528609200469,baseline,34.17986937400161,32.41793247300715,26.632110893279332,600.0,443.481204256557,2.8535758132784395,65.82928697688573,75.59449339319879,182.1076125482802,11.971134816242065,77.05596545168336,3537.5,3387.5,0.0,0.0,15901.52089466754,16336.226722018984,6.500710283895621,17.117484913286283,19.656716024281877,11618,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
1,0.8635289925475682,77.3106553988941,0.00413936768592151,337217.1344744871,7329.953703566716,1619683713.921419,30.751218890118572,87.86406858738582,0.5661628598699662,33.56279440551867,baseline,33.02246036488407,31.394965378823592,26.12434340332618,600.0,442.68625246151146,0.813932427787222,59.809059001390764,68.66105043624094,134.94374507984304,10.875032192777772,70.6330738920427,3537.5,3372.5,0.0,0.0,12902.560911875195,13205.412713967231,8.041935481467814,19.23922374785945,22.086709507922286,35060,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
2,0.8566349248708917,99.40458195463256,0.003352331751601548,151062.52107993688,3957.8684265426605,1238541811.9897873,26.659640900676607,100.767796160883,0.4881587434173891,31.326865891452318,baseline,30.58846409285553,29.622303079935968,26.01552305682185,600.0,445.80855946920644,0.42311086297559086,45.21429523838411,50.9670821985858,57.95561587469112,13.982911194951651,47.36374721772392,3497.5,2757.5,0.0,0.0,12902.082223070865,13099.986017545663,8.106655755940702,14.66146906980195,16.52690361074674,77378,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
3,0.9572262329489397,92.37886356480476,0.004542666347771811,308356.8408437287,6682.262330683014,990830612.3334745,21.576599047653268,82.68420837500634,0.5676915953991195,32.798735450926436,baseline,32.171647587971734,30.616484405576795,26.35333347956032,600.0,452.04507705299415,0.6715761501691304,46.074336002134444,54.785952098416985,63.6762456935452,12.99462680811587,67.02553718819789,3497.5,3137.5,0.0,0.0,14342.415427679516,14638.26643438445,6.451408181362984,13.37032587148315,15.898352451598372,42422,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
4,0.8518038365834735,77.26521703370587,0.0033425671505757544,335723.0839788899,6136.283410191734,1717198647.1257706,28.88256137107862,82.59820151376188,0.22989448448721983,31.21561804337395,baseline,31.297279785464923,29.769915080600242,25.912953114817583,600.0,444.30072075913415,6.882534947159002,48.29719255082083,56.430262316317126,71.014091371084,10.868640529407958,70.44631758009305,3502.5,2727.5,0.0,0.0,12799.920996203227,13026.107184010776,8.152633442340589,15.749972286439386,18.402209748802356,10226,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
5,0.897843104813214,67.97305177873854,0.0039639480444136725,170862.07956599648,7767.486562638825,1813831746.7308207,21.083307188948183,110.46892826495392,0.3820182631746524,29.11191744526477,baseline,29.03788674697762,28.17523319104244,25.75688601614138,600.0,458.0026358370645,0.7434349092945922,31.098077171409045,36.15040565334361,19.024846773046146,9.561542616875888,49.83869202848136,3277.5,85.0,0.0,0.0,13592.130738352924,13730.157127058023,6.553047037014609,9.621229726582305,11.184336432856028,69062,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
6,0.8947316902183937,67.24637598712818,0.0043595793188034295,241528.02859165313,7449.517876213541,1569617422.902765,35.42405343347154,118.60818550102991,0.5315619344043984,33.77213989129657,baseline,32.7758150029772,31.545879989572494,26.16162470147401,600.0,441.5132117177977,1.0773345375491772,65.34090632832736,72.49399700123755,174.08640228453112,9.459323555522698,58.67193565668845,3542.5,3402.5,0.0,0.0,13379.521127582067,13682.576195550851,7.761482599045291,20.285692298926445,22.50643585041387,56798,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
7,1.1495565949251996,99.35938153925163,0.0034960674132811145,226296.50064474397,7721.408256471501,1229567656.5108156,26.01418821974657,88.14516557988628,0.25296983248851973,31.62965768929318,baseline,30.947888940385383,29.825450429826812,26.105747534418754,600.0,451.22657861644893,1.9097481720818905,45.780835086093816,52.42083757359049,61.06725998059006,13.97655300318806,56.76799466332481,3467.5,2822.5,0.0,0.0,17293.364012245824,17579.455241294498,6.040976560093862,11.062438066264617,12.666922041701909,10172,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
8,1.1793584327979452,78.12965576718462,0.005091541105927957,161217.0894446575,4787.392839474628,914152739.7171459,28.393259057061627,117.63565306100122,0.4262094950721126,33.227527716020475,baseline,31.90751940323952,30.850666194777208,26.413119181657066,600.0,451.48631078715056,1.231761562419706,54.228348707428395,60.6489900859195,101.23971762755609,10.990238244583969,48.633068263313994,3507.5,3242.5,0.0,0.0,17685.876524249376,18035.19624378628,5.888323898247997,12.772563266259057,14.284835909101025,27836,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
9,1.0294251835108956,94.54946986874504,0.003122705453151583,369901.5214217895,4592.488304426236,1795328305.495195,31.801599595148446,102.29218647368556,0.3110208215383593,28.550076294457316,baseline,29.59405231640244,28.252851747322747,25.739198073939463,600.0,448.3741183069876,8.0554831737536,42.19608624370787,49.203235306294594,46.907064309221404,13.299958761536802,74.71862226045549,3292.5,725.0,0.0,0.0,15556.326320065837,15742.36015667302,6.745943809884405,11.386097071883585,13.276890425631352,42194,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
10,0.8086327845910164,96.68978019301704,0.005566754758435509,364857.93733393797,3583.867503852743,988386884.3943865,22.549019049419275,105.00999194990834,0.411677857335344,28.376227439323653,baseline,29.76823681108607,28.17235339484571,25.898456273302656,600.0,460.6929770504226,4.8700481467094505,32.54396778438471,40.63859860405405,22.266642594944983,13.601029080484398,74.08817424947405,3087.5,755.0,0.0,0.0,12212.444255310758,12365.919090991849,7.755885013657352,11.179352635065554,13.959982611818837,126152,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
11,1.1390973922849776,72.84931791164257,0.005035306030828958,357380.4260534216,6691.554496485322,889726209.6766136,20.268312343879714,75.25139105064204,0.16034128785429527,29.005779902006612,baseline,29.714350621838435,28.38670611045129,26.01803843097599,600.0,467.4634651560068,26.002402412341326,31.554847129245097,38.65345473688557,20.53933514121802,10.247470719571055,73.1534853394095,3142.5,1105.0,0.0,0.0,17207.40354169104,17419.509149483878,4.950023532526711,7.6948954260149165,9.425946221075897,11390,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
12,1.0954876167136485,65.86924590080628,0.00582719959105529,314436.72888780106,7547.819771599278,1784161830.777124,21.171859647031585,96.45552529778135,0.17571856716045306,28.649737538902777,baseline,29.277066366236284,28.111849406333246,25.748074976178486,600.0,469.54934849261554,17.128633461426944,30.82583025456947,37.12380455940938,18.841010163487475,9.265607256713416,67.78552319370694,3032.5,480.0,0.0,0.0,16572.02820031083,16752.611929178718,5.3724184500214385,7.816364599315708,9.413313099882158,15146,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
13,1.038295728756275,73.15262020153222,0.0038576883982522014,259470.11403968648,5017.411713371785,1283912061.099568,20.621838180533715,101.05121720628108,0.5358923613113815,33.62961145382065,baseline,32.37074485815117,30.962915576075062,26.187077590515457,600.0,451.4146592437522,0.8851609371195082,47.18480925160751,55.41312317036674,68.69534341656437,10.290135241682199,60.91469633769261,3502.5,3197.5,0.0,0.0,15546.872483159039,15878.011897348886,5.7383996205198935,12.623466605684666,14.824807410532971,40568,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
14,1.0518927045601774,76.95412439659627,0.0038090702378006658,257889.939781869,5020.51847417265,1253903324.2021534,33.142958076985494,66.50637744190199,0.42719411913753236,29.909376842353765,baseline,29.947571999779427,28.916761943204786,25.93012916586656,600.0,448.04314671539726,1.3292235343105858,47.45649232352639,53.34837460438062,66.38013646021119,10.82488016512121,60.71717455546543,3447.5,2107.5,0.0,0.0,15876.556520781673,16085.942005894101,6.601856267601066,12.532037651377383,14.08793204993039,47432,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
15,0.8813498903443534,84.61137493557709,0.003526646592853637,281718.94846772635,3680.6960779039728,812409884.7233934,30.709235700227897,86.09865385099312,0.5478234344818008,31.394570869480148,baseline,31.251274477550965,29.92944864598343,26.307742833142186,600.0,444.001733938204,0.7313859099231195,51.05407125420993,58.373455582989536,83.4670603638668,11.902000074271177,63.69580064119759,3507.5,3027.5,0.0,0.0,13245.472397339236,13477.936638897305,7.8793275185308875,16.090869942653324,18.3977429970716,51566,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
16,1.033098577481534,99.76886848890688,0.0031014748609842144,311391.1557832004,6270.9251309198335,1363567542.0907688,19.695834678811636,109.51320225845893,0.2681543262615718,28.59847527424584,baseline,29.392936038916616,28.149841576765077,25.813962706353323,600.0,460.00048030537937,7.869322886588634,29.590350749297798,36.298676557013074,16.85467490570132,14.034154167439565,67.40482655563184,2987.5,600.0,0.0,0.0,15621.974909175546,15798.535089839037,5.300555617201828,7.956202877408244,9.759926041967313,36956,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
17,0.8955741380669847,67.62058492841186,0.004488999259467555,270989.49078043376,7141.028504857175,1633754619.045908,25.556169004236974,76.14122378409296,0.52590031036212,34.2058642249506,baseline,33.04215231052086,31.590364063629135,26.142352432642383,600.0,445.99463667916916,1.0955637080478482,55.8139481204158,64.10453435141066,110.95584953836068,9.511962279929934,62.35461843028602,3532.5,3352.5,0.0,0.0,13380.463631707842,13695.459227419668,7.754181534801123,17.311659435987043,19.883127862589312,45800,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
18,0.9906100057691475,67.43041630127811,0.00428499576690539,301410.98984577286,3159.296537349731,855980718.4159101,32.62420150223075,73.77825299290342,0.39566538968938325,31.339457558327272,baseline,31.17724944999577,29.892399707706794,26.252613736522903,600.0,446.5813750895161,1.6987489748134976,52.73284434967518,59.87675742782315,91.8011828447755,9.485211893046454,66.15730581345342,3502.5,2997.5,0.0,0.0,14891.202180330003,15148.783743988133,7.0102708472569,14.78686085749855,16.79009148098167,23018,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
19,0.8273070990598304,67.49004360700074,0.004279373722524434,184006.3328015504,5331.873605146692,1834431199.2097428,16.17570223076171,81.72583585800335,0.5728239364611918,34.97294331385497,baseline,33.04399788771309,31.622756293339677,26.05678968757678,600.0,450.20392420166894,1.0798389677947853,46.696816756279006,54.96459722488878,67.22640083038647,9.493599467384772,51.481723682925605,3527.5,3297.5,0.0,0.0,12360.382270283317,12651.493787196983,6.096337848336611,15.678987890465569,18.454989315250693,51920,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
20,1.163444338342467,80.5626805970031,0.0059301481815716,355713.64284601744,5561.352951471347,1929740375.3846128,29.205955548707863,88.79288105501567,0.28030715101461245,30.21100879422087,baseline,30.432593737842524,29.115602187663125,25.806765704562167,600.0,457.68775838528256,6.972517191665247,44.7343216786142,51.93568273605716,56.49398614818023,11.332483737311769,72.94513743848398,3427.5,2562.5,0.0,0.0,17532.824718331085,17791.83187841198,5.968866937234004,10.680528545082828,12.399887181837059,14624,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
21,0.925152287882264,76.01304089829125,0.0047137166580821545,303983.05058995495,3444.1816922034245,1295245269.962798,34.64395796750395,70.36648578970126,0.350927841714303,35.05660017465933,baseline,34.00219764895161,32.493324427299925,26.321869157843253,600.0,442.09333552604295,3.5942199425044237,67.29906498812475,70.36648578970122,189.31981846208532,10.692501086359636,66.47881340647618,3547.5,3432.5,0.0,0.0,13779.200477088267,14147.779507337542,7.506271708348413,20.206602700746483,21.127598459965395,18254,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
22,0.9362698209773669,69.31390791786507,0.0038900998709473942,235303.22830311314,7904.585828651977,1646134880.1674333,27.072334539223746,73.00279084328014,0.32401089086268964,29.07447764282611,baseline,29.306033746834203,28.324064538581272,25.794573257408274,600.0,452.1560579908474,2.3117612245259807,37.919961670069625,43.50228203588074,34.06596711851018,9.750156380446352,57.89383562062095,3352.5,665.0,0.0,0.0,14161.350301658604,14317.793038034299,7.417140111592166,11.250306749324434,12.906500841365053,43886,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
23,0.8862657895003634,81.98187762950866,0.005212062980066875,191033.03671704864,7733.5277500986385,1313295643.8707943,15.534542431766923,114.99583729852657,0.549419360630166,32.1800039789931,baseline,31.071909887681727,29.81263076557296,26.07948902038737,600.0,461.2845590593344,0.4207346412149491,35.303421623857275,42.62293864602441,29.291617626300052,11.532117453217552,52.36006167236288,3457.5,2707.5,0.0,0.0,13327.148566246022,13553.112432386115,5.183928408339021,11.064971843441553,13.359090827736805,74336,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
24,1.139249805051465,74.64564888982355,0.0037950683531308895,394829.269302282,7798.224833892457,1733251051.0356421,33.84694428099034,101.54094749474734,0.24329455540639305,32.68404144982676,baseline,32.386883418663956,30.830420250390567,26.0343562748684,600.0,445.3245667210894,6.933374600324896,59.521774310903766,68.0529221771763,132.97635528890575,10.500154610501847,77.83459074551705,3512.5,3262.5,0.0,0.0,17058.34396677114,17421.839903287993,6.095629258528364,14.512906760362679,16.59301534206198,7238,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
25,0.9440971486247499,83.90892779575805,0.0034791835826653086,266868.6910830493,5591.668244579285,986904962.2027743,27.039938180851095,75.84882420444416,0.4984123656946059,28.900908047598755,baseline,29.42099517012008,28.320267979747538,25.946707431155346,600.0,451.1381974625456,1.4441176135733258,37.86702329753989,43.933594050541686,34.061339023828914,11.803189176603299,61.83951846811296,3327.5,735.0,0.0,0.0,14274.384656605851,14437.491499722537,7.355646031301225,11.141456785429611,12.926398668746641,126008,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
26,1.0206871030268252,72.34298400453247,0.0030480362940300382,377654.7533382672,4454.598256625595,1638258229.604187,20.505078174596143,83.58968238622118,0.371664404470641,33.398079771181635,baseline,32.69381212103508,30.92976217616368,26.030865682730507,600.0,449.31347727694384,2.7192335191357415,46.87314599795296,56.571500132050026,67.84695985778214,10.176246416637566,75.6877762500152,3497.5,3172.5,0.0,0.0,15267.239761046843,15608.734117343882,5.80356756648961,12.756424857483985,15.395810866656088,15530,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
27,0.8339127962736044,88.36245236278504,0.0042277232889408566,215496.11603869498,4301.854531129906,1969951354.1397047,19.318484441230673,104.60718965290938,0.5176235571620087,30.319445102435537,baseline,30.021239080577686,28.88434353688356,25.77513275454288,599.9999999999999,456.4514290241688,0.5600501532317139,33.55084128827635,40.0921087403571,24.345965069519593,12.429651632365093,55.41794658756867,3417.5,2072.5,0.0,0.0,12583.364596063371,12752.510613179911,6.581974371437376,11.175842578837898,13.354749947580249,85736,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
28,0.9476123346768184,84.438149961994,0.004096241037495111,315363.94157754787,6593.794165578114,859760537.941862,17.14372620350446,80.85760097781096,0.5186910012965678,34.160493650804476,baseline,33.123347867288714,31.36931477633946,26.6205633365185,600.0,452.331297307411,0.9806478594109649,46.144977183830406,56.03395653343034,65.92619463879907,11.877633094653822,67.90142477992528,3507.5,3212.5,0.0,0.0,14154.230030835117,14491.247057421877,5.438580778358837,13.526680424756442,16.42548050122341,30950,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
29,0.8177186087258275,77.0050082684812,0.004759861163496944,173295.508632884,6192.239239010269,1143921890.290666,33.09943800432356,81.04836707815826,0.4674664162126807,35.8252250530341,baseline,34.20754174491668,33.02136122094609,26.57293270168867,600.0,440.301455404073,2.358580835396424,71.80687703826767,78.93453977192932,232.1220094805455,10.832037829766357,50.1428706618423,3557.5,3462.5,0.0,0.0,12170.800372246578,12504.862958056156,8.492462285119457,24.39268780238794,26.81394408025486,22454,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
30,0.8699021498284918,98.4078378999503,0.004405116850660454,312292.793288479,3361.0492629930145,1076040123.6588755,37.888498967210204,90.54852049375171,0.41902567120685497,31.80001361220739,baseline,31.76519924211243,30.351908068618247,26.173928393472067,600.0,442.07933803641316,1.5007583488768432,60.6896380516007,68.37977564592025,138.85490902655417,13.842702531259675,67.51753124379168,3527.5,3282.5,0.0,0.0,13051.440278797052,13302.87345114217,7.983017912777429,19.37945870743628,21.835078954123322,25058,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
31,1.0860381274946795,71.08124579497337,0.004817186165674571,394244.7516320679,6206.2465615540095,1600575265.46049,15.261649804262735,118.97958388713164,0.4037803389318184,31.497567218382862,baseline,31.300584721094822,29.586153858157477,25.93127675489052,600.0,466.3273834581707,4.4187381271476625,33.689944958780465,43.037728433567224,26.382028738798233,9.998761908492922,77.76152603674029,3387.5,2677.5,0.0,0.0,16319.319322608188,16608.106757783684,4.025480001502206,8.616933243120906,11.007831366342478,25982,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
32,1.1344848676473092,73.09635157630524,0.005273069185536643,360495.598154546,3414.306117493877,1481080668.7785594,36.23348105461485,98.18635574186335,0.23739962205346782,28.940258664743045,baseline,29.672497151989546,28.453328180123748,25.80120070477375,600.0,452.3893255038221,11.635904310605838,47.7759126002515,54.28534199074975,67.5658963744631,10.282220121733603,73.54288185205006,3372.5,1055.0,0.0,0.0,17139.92233021803,17348.972674137454,6.121231443876206,11.697896738741635,13.291725693414026,17792,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
33,0.9486463255810619,74.29684801305956,0.005538253077354883,179494.8128458569,6402.590541123753,1364131265.6910448,24.68269208813087,115.77796490916919,0.3706357087262341,28.845474628419872,baseline,28.94439588644383,28.11378239655662,25.814727882789953,600.0,460.8938534663092,0.9511599719407968,34.305514964242626,39.19617813297888,25.24764001358664,10.451089953837045,50.91778368846391,3272.5,0.0,0.0,0.0,14365.659325149882,14507.059238310838,7.229834970294025,10.04516589093702,11.477224931527376,66410,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
34,1.0994203129064681,92.72292914060874,0.004953819568305444,364454.22202165006,3454.775611960318,872623001.5136119,28.575340336019465,107.23625874546994,0.47901909229807627,29.124708994226165,baseline,29.90930324859761,28.57354203111378,26.016777747983554,600.0,456.3853715898478,3.1992326116451295,40.894644296452576,48.032527617497834,43.16624110495302,13.043025365778961,74.03770983543805,3342.5,1397.5,0.0,0.0,16596.222632139354,16812.75221022663,6.316460013446409,10.332375418506276,12.135821601627416,82148,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
35,1.0854050719046695,60.99876946470614,0.0037372325435940093,158133.02981103768,6103.072661831871,1591586068.0747483,36.68814343050401,112.16277185165976,0.32251005338663163,28.779011368946982,baseline,28.788962494885027,28.12005199939771,25.769247150965327,600.0,448.00174632105035,0.7593715107941534,46.24716430898725,50.31024934141903,60.573008702623056,8.580493571368665,48.24756080911151,3367.5,0.0,0.0,0.0,16445.097936836723,16598.425831712742,6.398021000821683,11.835613139094056,12.875441273718968,41018,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
36,0.998579315380129,75.5172366266685,0.0034548058680585196,215672.57545283792,5608.267012697458,1798755116.911919,19.810435483950254,117.50401459121004,0.19982674111511836,28.463296737577593,baseline,28.806493967403924,27.898989213736474,25.71644542511666,600.0,461.40367479274215,6.000772784856963,28.21587118658857,33.465147319272006,14.347765017183017,10.62275795215137,55.440004014336544,2862.5,0.0,0.0,0.0,15128.736742309677,15270.65344768844,5.514306111394811,7.848892797555105,9.309099549908737,23714,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
37,1.1160293776435632,94.94982813253517,0.004835793081455441,305240.77913153433,6820.834920122217,1735195630.1499577,18.71112668329688,65.82270935447113,0.19582286478797797,34.26177549384076,baseline,32.957300644206384,31.332386481272277,26.082063929421338,600.0,455.97126511064215,7.4631255803542444,47.48505631339679,56.87455459741232,71.44607455310474,13.356275823976615,66.6360294741736,3497.5,3192.5,0.0,0.0,16678.62839493594,17066.7443246075,4.914517375323839,11.818948214641624,14.15597806352352,5876,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
38,1.0160280610267138,85.7846427393504,0.0040639876397206495,157703.25104003944,3099.006325988151,880616621.7203076,21.839418107742006,73.84982967340848,0.23593318373598315,29.4231844818079,baseline,29.242193312034942,28.383150642414545,25.982469935276924,600.0,459.09432512521937,1.4135872323968215,33.081815305487694,38.17103739609059,22.94621480112379,12.06703974533529,48.19383846273673,3312.5,845.0,0.0,0.0,15370.883692463764,15537.486280856456,5.994916440175075,9.044428488645488,10.435800299298739,24248,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
39,1.0028379112110632,88.10041812936966,0.0036219062915337835,244686.09669646513,6646.5414228547,1015824519.3687173,19.493853176432744,84.83787032975863,0.5504652151138739,31.940973328379084,baseline,31.185678995403862,29.89373815757816,26.219594051160925,600.0,454.2001942252395,0.4407294398843078,39.7142345867926,47.23073736561414,40.99178216573379,12.392792150197998,59.06669416978995,3462.5,2722.5,0.0,0.0,15074.46214041021,15335.777509549476,5.576483178479034,11.000513349502604,13.08252223171578,49832,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
40,0.8542413021436335,86.2508935804398,0.0030613877009810137,384132.0296535668,4013.3192402227583,908174584.2014818,31.67271652356542,72.68722939562632,0.5840674684094154,30.15789111546387,baseline,30.910892652597852,29.26925473622842,26.121294914402824,600.0,443.2321990482254,2.064955720459693,48.09039310675946,56.597484993271195,69.85821258590515,12.132625696981863,76.49743578942766,3477.5,2592.5,0.0,0.0,12852.550248626994,13063.381831388895,8.129370971665796,15.637785829523487,18.404078062943576,91796,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
41,1.0269601984553722,61.35875196160182,0.0050102362966965835,286353.32797123323,5031.429310711129,1642652567.0046992,20.074785946062214,91.71004309566138,0.20371980167475345,31.417457160960286,baseline,30.86378262240612,29.5458474458695,25.90187114915301,600.0,459.5358216101157,5.975474275270244,38.22588635210851,45.700838975274074,36.40719270959184,8.631131109265324,64.27509807913596,3442.5,2687.5,0.0,0.0,15453.558103002222,15704.664670739285,5.556382085930631,10.339545564127349,12.361411388898487,8360,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
42,1.1504752212225524,97.04326356382231,0.004469478141237138,188093.1683635281,7492.035820037622,1653377495.646778,27.54872187834929,100.62501254347552,0.5850133176776031,35.373670822240385,baseline,33.62013816742092,32.343189097225064,26.2219827709103,600.0,447.3119261741858,1.2506442861631513,62.264436826105545,69.94526632113654,154.66352104541443,13.650752407977672,51.99257812817282,3532.5,3362.5,0.0,0.0,17156.383616717176,17593.50322288069,6.036152988210325,15.033506656285198,16.888013132619815,34814,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
43,0.946747414859099,96.5674181609632,0.004019123974496747,373658.30782655487,7586.095234424256,1045354032.1518633,31.519368997444843,77.590997993915,0.4717543821518756,31.08692508876965,baseline,31.41293074102242,29.83362599592911,26.189752468432346,600.0,446.05613563168197,2.508898962129024,51.29049965790908,59.69973383130889,84.957264210575,13.583816821308822,75.18822056105117,3497.5,2777.5,0.0,0.0,14220.915630450392,14478.020375682128,7.335055090145624,15.048745623674336,17.51603346078725,34892,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
44,0.9842005672940212,74.77389000676192,0.003030199840618451,303059.98601781164,4068.732086463221,1121673785.252944,26.931640735981848,91.35503746637053,0.5046740379011462,29.56464527598188,baseline,29.92948637602325,28.70115326584399,25.935833750327674,600.0,449.4664964529012,1.6828762188379187,40.01661999152513,46.713972179777834,40.41130038277213,10.518193860951177,66.36343033495827,3397.5,1592.5,0.0,0.0,14855.776875517397,15050.768181037409,7.055924041516889,11.294169242337901,13.184409575121819,85964,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
45,0.8941879649399371,97.28804243516149,0.005102606235451388,323304.02105254657,5984.966205316766,978368687.2137182,31.135996561951366,80.75951979000155,0.5295576970551562,34.81774871818921,baseline,34.019686511366274,32.37307359513729,26.625908427118418,600.0,443.53107837493457,1.4327334571426036,66.00333122109873,75.15468339603706,181.9576248286882,13.685184635879382,68.89393471430012,3547.5,3417.5,0.0,0.0,13317.267861544802,13674.261342468904,7.7662020925442725,20.503808361767586,23.346658378192213,30830,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
46,0.9821153893301126,73.8204662282322,0.003543755822078595,184734.9487361619,5230.252189114239,1832872631.768938,34.795752980674465,60.97535461453762,0.3123208196079326,28.32773881677305,baseline,28.633106489228737,27.90056175357112,25.709081954988164,600.0,447.5633751370577,1.5692897278204327,43.07192108863174,47.445779230653685,48.988229763214385,10.384078916104663,51.57280067475204,3277.5,0.0,0.0,0.0,14887.833461291779,15018.880849131796,7.070904824311077,12.18229818471809,13.419383570209098,51908,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
47,0.8711490703708349,74.8626420906983,0.004160121441392801,255376.94137511257,3101.8580630758897,1356310409.235392,32.91275497617689,62.074180797162654,0.3873207430569142,33.479326827552974,baseline,32.58231242547157,31.275413942140787,26.14406342484631,599.9999999999999,442.40531083102866,1.80405992269516,59.20870849544446,62.07418079302574,128.5739940613996,10.530678320758227,60.403049754620874,3537.5,3377.5,0.0,0.0,13035.134636559076,13321.941832777611,7.971591407987499,18.879505276812864,19.793200250701865,25202,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
48,0.9720585507221704,83.4998671964401,0.005647181858436216,154705.24502176538,3917.754539170759,1607630864.243847,37.54057490693031,79.49550109859635,0.4914683982591682,33.29907372989585,baseline,32.109398401636895,31.15178388395561,26.049088683581715,600.0,444.75798295967866,1.1311004846502328,65.09823341810073,70.92239352980829,171.3253599975089,11.745647985632573,47.81908771045248,3537.5,3377.5,0.0,0.0,14567.528443287794,14865.087860637177,7.144059829817058,18.602626974172313,20.266952906031225,36170,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
49,1.117839453960732,78.7930801914357,0.005107586842305303,231852.8542577035,7637.508449280023,1052235520.7242596,20.403636042981905,106.28321794460979,0.39912571375599865,35.46423878028375,baseline,33.70891844979883,32.20668433719502,26.59479954861888,600.0,452.9503262242807,2.3746762110095005,54.356422823157864,63.25876699666657,106.07102699136391,11.083559946928624,57.46253886494474,3517.5,3302.5,0.0,0.0,16664.773183549263,17094.42469784138,5.331251092459154,13.507312061913034,15.71950216914919,27446,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
50,0.9421112650819173,77.44212952116072,0.0035984728692040483,248565.65362823734,5885.302909812931,1448906740.5033746,20.152772119026082,99.05967793765993,0.2933354699388114,31.234906818824992,baseline,30.695150318156777,29.45386657831571,25.95308944081745,600.0,453.68533139208813,2.0137283058429603,37.75756158316766,44.89643308120518,34.87420954391584,10.89352621930994,59.55163878626147,3452.5,2687.5,0.0,0.0,14184.483389956042,14407.122615746086,6.092039839657081,11.132667594169938,13.237535600809846,17510,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
51,1.0489299434193518,97.96188580953164,0.0054255855681084025,168924.13131454642,4589.491708200524,898655204.033701,38.99626419224181,105.47240174902248,0.267194433234768,29.405365810135166,baseline,29.38772131859872,28.6245705845934,26.028105794949738,600.0,449.3876700096331,1.1902487112820381,51.52776522003449,56.1827620971972,83.9862738015058,13.77997193720745,49.596448497050105,3442.5,1312.5,0.0,0.0,15861.015213016979,16040.634339359267,6.62050357892026,13.64559016212005,14.878327101524784,26000,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
52,0.9535416361129299,70.0543059139827,0.0037879604522191223,334438.912846053,3211.3681218876595,828866256.4583423,19.76761517002641,95.6726230549292,0.29744360785801816,33.81382720482113,baseline,32.96196095057735,31.231778262518564,26.52317468770019,600.0,449.855850472434,2.644575079975766,47.932403964217436,57.56255473164838,72.63902090583534,9.8543056985669,70.28579618848843,3512.5,3227.5,0.0,0.0,14250.388358394692,14581.920182754215,6.06997450792032,13.963267205618063,16.768642218655373,11354,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
53,0.9112206758103841,96.32587742853556,0.004725941394151928,320652.12722884654,7748.32576717919,1640926304.9421444,37.919260561454365,111.93589112376593,0.22440668012082765,29.474166783853835,baseline,30.09750091545817,28.807723764876098,25.841092328259037,600.0,446.01689122062857,9.247726721907384,51.54806867064732,58.40588955508719,84.6393911311191,13.549840091614003,68.56244798633763,3462.5,1642.5,0.0,0.0,13747.240175840143,13934.732014123321,7.621034760068936,15.713984926136952,17.804532579682668,16070,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
54,1.0894207319155553,86.93737675194592,0.004587227590393508,197401.29180102499,4145.166740448694,1562356680.9152083,34.37846968070643,114.04619876792822,0.38592346604909394,31.13028361252716,baseline,30.561715763866857,29.62432139420058,25.914263300346022,600.0,448.21369822661495,0.7546505942009389,52.88434330233709,58.503920076082366,91.87200627455555,12.229190996440392,53.156093557859926,3492.5,2867.5,0.0,0.0,16409.589424855432,16659.834826917733,6.374437571271346,13.48431779513719,14.917183447985417,25448,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
55,0.8347898853780605,79.67183518834909,0.00504110142637342,284813.9110965959,5890.228993292227,831810118.2980196,36.36210572498681,115.47918156548101,0.46309868772705487,34.73866937149702,baseline,33.93715562368703,32.44619770095174,26.812169774326662,600.0,440.71631429494875,1.8344786786765326,71.62256968628101,80.00027548345878,229.81163248862458,11.207171483161106,64.0826709698063,3552.5,3447.5,0.0,0.0,12435.975266242396,12765.923392265759,8.318793226992009,23.832533904239902,26.620229993971666,37868,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
56,0.8244229644343997,64.74500113198113,0.004957474578280977,243481.83390962938,4840.789789596266,1759995306.6620376,35.10862243503838,118.0168416338179,0.5591631916677119,29.571311263244567,baseline,29.772801295601937,28.715663127207357,25.79095361198881,600.0,446.9105628044551,0.6973226672271267,48.2103023120933,54.0595893575344,69.11617460159074,9.107463492565346,58.916161321435474,3467.5,1477.5,0.0,0.0,12450.417317824873,12607.388507142525,8.423400055587635,16.243786527023335,18.214621919972,117278,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
57,0.896283690791956,63.214761976632204,0.003530091488593371,294677.52046385617,3025.1398075670177,1597556243.6327763,15.768428528846405,106.87252586668113,0.2753117588549109,32.712361129598605,baseline,31.793589092426657,30.219261868430717,25.954644847417626,600.0,454.3386178928515,2.825311905675335,37.950647499356435,46.787034872560646,36.71540705444732,8.892209851379596,65.31562214071383,3477.5,2882.5,0.0,0.0,13446.027822323575,13706.309976678152,5.243521609686429,11.761729724529784,14.500318045760352,12530,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
58,1.154535143303697,64.18614647793416,0.004128456214763791,326054.20320939616,3270.424374131129,1855128597.799264,33.86249329310925,68.64327954069988,0.4831418613271151,35.30871464846386,baseline,33.98871842970476,32.511751680893695,26.083592479704464,600.0,444.19292188145045,1.9725189178570872,65.51183071169716,68.64327954069982,175.25342911384155,9.028851271229405,69.23770748390633,3537.5,3402.5,0.0,0.0,17196.350593884657,17655.589090443624,6.01492686014992,15.761954808215268,16.515372235125394,22730,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
59,0.9891828643747642,75.41959731187873,0.0035006651426743064,343577.6098164567,4791.513072007075,1474012288.9035454,28.46789237859221,96.90050728951104,0.2712048662978095,28.181753775649636,baseline,29.255451437723593,27.99327745083007,25.762028812815117,600.0,451.9856995577284,9.450127431438887,37.35542558123676,43.93334426431822,32.681541336916,10.609023355204277,71.42813330978889,3062.5,275.0,0.0,0.0,14965.045469359195,15126.959356762385,7.020384900049638,10.4899786274177,12.33715946727608,40910,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
60,0.8738368562759609,94.62723464818579,0.005797060937932684,332788.75500991323,5782.860902377997,1392093093.3907216,25.46484920734939,64.19223227346697,0.1878875068350794,34.5988637879575,baseline,33.734568247219784,31.989871851861068,26.264770673420855,600.0,448.0280233934978,8.997914052713895,57.604322172129606,64.18883359466369,121.9007553653732,13.310897673844801,70.07952645897096,3537.5,3377.5,0.0,0.0,13026.382344680087,13363.044473766262,7.947072035894265,18.311427915231004,20.404531379072885,5768,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
61,1.1153019347352748,98.54706729600605,0.004114138159848275,362130.03622965986,7938.925088595119,1376447959.29149,18.330116957220312,79.88238352768653,0.5215177248571079,33.743571096624706,baseline,32.85252986031753,31.08197985384633,26.21398457816042,600.0,455.3137779740121,1.2378709112672368,45.617595087293736,55.5811893050996,63.811937793320865,13.862287466304851,73.74718661143929,3487.5,3127.5,0.0,0.0,16673.776299348094,17055.619991883646,4.804038052209231,11.36154596012838,13.843084792174388,27146,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
62,0.9129551203929746,90.88708772603059,0.004340799167303976,357644.87038037775,7161.855003674749,1553127047.3618777,18.774988101539055,70.74786180978697,0.36848865992122914,31.180813148886198,baseline,31.23208846755415,29.557957311807577,25.94812371142274,600.0,456.6690665291272,3.9433586177183315,37.01004716995625,45.989683672301936,33.546363186857015,12.784783673461636,73.18654088027903,3442.5,2687.5,0.0,0.0,13721.541521444396,13961.255798200378,5.892737464809044,11.260760171755198,13.992924565334736,25058,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
63,0.961046206973848,81.79004668612987,0.004027129721081475,267556.5989294593,4768.912686557223,1913647475.774332,17.55849905506937,97.72671173806509,0.5207682763458502,30.611387561616947,baseline,30.314087050960325,29.03285144741801,25.800297901391957,600.0,460.1075923412202,1.0368834630789934,32.68717554639417,39.946827407316626,23.020494595413528,11.505133233848936,61.92550694891421,3387.5,2497.5,0.0,0.0,14487.800621885783,14696.682925308198,5.190431602464956,9.447798575367116,11.546105552424073,69596,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
64,1.1021968021114503,67.0496190881286,0.004003863515788059,224787.97096736182,7819.783104770908,906561105.9014556,18.163972587326874,67.21212186668902,0.44694535162986027,28.085996602062874,baseline,28.61806160937664,27.73951218923541,25.901674176684082,600.0,469.5833036479816,1.5340217158081941,25.66320225832037,30.726540635787426,10.909464619417005,9.431646418396756,56.57942845365203,2692.5,0.0,0.0,0.0,16708.98094121548,16855.2113357037,4.577848590320972,6.467690053465655,7.743762420882595,101306,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
65,1.0807030761456593,98.73148329433997,0.004042985447418837,219739.5096310504,4423.063246709097,1982831558.9643998,26.608836047693856,85.5370517549195,0.487140978683142,29.823730490072382,baseline,29.697924680907875,28.724940137054308,25.759381301713745,600.0,454.2680669570152,0.7177893110201694,39.841333139280806,45.55864557777452,39.720583488957324,13.88822865007049,55.94837078661309,3397.5,1777.5,0.0,0.0,16324.730658273767,16526.521130060664,6.425857941676163,10.240589878400533,11.710135379918082,70286,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
66,1.053380980135639,61.70727492680963,0.005755369676129272,317654.59004039166,6464.985142511966,1506750181.7021103,37.192673332148416,94.95006710296386,0.26946904709524155,35.87942282304206,baseline,34.67472521710749,33.170070876182976,26.34851589006388,600.0,443.39910765592464,7.410373932943912,76.74971260239606,85.36253761284313,284.4565457329263,8.680156673037889,68.18775583778076,3547.5,3442.5,0.0,0.0,15654.743995073792,16108.70128019259,6.592528795754638,20.238987615887545,22.510199491654266,12800,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
67,0.835761006244868,98.8244272353734,0.005795402111735296,207309.62871427904,7899.383635579333,1219480880.1064007,17.085142277050156,67.60375428948639,0.21469084351741163,35.55346277014075,baseline,33.77262745634857,32.23354499795115,26.465354577233484,600.0,452.0227894997838,7.85953907520161,51.229476813320915,60.23641579462974,88.76448399873074,13.901302764442526,54.39463567201669,3532.5,3342.5,0.0,0.0,12456.589991161974,12780.774140708505,6.348628167814154,17.026889409283033,20.0204814482911,9434,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
68,1.1220228060346527,94.81270556362398,0.00475266151497846,163817.2882901826,5729.200601019645,1293666834.1003556,24.94560804341893,60.127835577186694,0.2780335825169364,35.73157452322259,baseline,33.67855018409227,32.41387030239253,26.380103848742692,600.0,449.39959642728957,5.519129803229589,56.531434407834944,60.12783557718668,114.45946460613483,13.336987249283107,48.95809311900464,3532.5,3362.5,0.0,0.0,16728.58519860823,17158.3981036456,6.180706644715412,13.99541626065096,14.885772784107466,7736,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
69,0.8193982573006413,78.06323319386648,0.003132874832594328,334646.23247208376,7104.492756513665,1400051822.9068663,27.65527254951868,84.04019869754465,0.5091516585139203,33.03456120868054,baseline,32.63544189147967,30.971624325871186,26.162506167797403,600.0,441.76869104525025,0.9005329953652108,54.220487074735026,63.18661090288479,101.09766916109075,10.980894802603885,70.31171114174228,3532.5,3322.5,0.0,0.0,12258.679590580277,12530.548780809377,8.475053958891314,18.380862145429937,21.420397475256753,32642,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
70,0.96947692612809,99.24070929340476,0.005361971177086625,200359.95777326298,5164.910949497795,1108737851.156691,39.336962136747914,85.80505098127983,0.16421428112653325,35.32935080600491,baseline,33.9763392587019,32.8097883509528,26.540988017028553,600.0,441.4914816558537,16.915898712322814,76.73642363837652,83.84037669684707,282.1083502456598,13.959859773938938,53.52592680438967,3552.5,3452.5,0.0,0.0,14439.52519726325,14825.608678662311,7.163083779806148,21.986777259375515,24.022225696400906,4508,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
71,1.0422059535264023,97.39632887234765,0.003338760398555068,369037.54331623024,3192.379985262092,1198424446.020446,38.19134949852102,96.81293415827139,0.5100683180433409,28.433284236337233,baseline,29.523811451852282,28.229262447422524,25.836155546477755,600.0,445.50009442810864,3.15328869438963,48.391096017498185,55.17982368034222,70.01294001378615,13.700416928043568,74.61062499726059,3332.5,635.0,0.0,0.0,15752.596871949652,15937.808536882168,6.66321701670122,12.897614977624663,14.707005605017168,132548,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
72,0.9862779375097869,92.61967043248356,0.005500579194176151,189698.4821020143,5256.308315971697,1737505615.4522471,25.854857791353627,101.03693146346319,0.22200116123015412,34.40833382846006,baseline,32.873338373093986,31.6374293911824,26.080203505028578,600.0,449.3405796621618,6.552167105837725,56.39106986359235,63.72856739975579,114.37087683349365,13.02850030750269,52.19324234548359,3527.5,3342.5,0.0,0.0,14743.37289133947,15082.536113898535,7.041062341897447,15.882121537433923,17.94867264085975,9044,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
73,0.8908298461983328,61.533260373116086,0.005054313687409688,254189.8889961156,3120.923824842149,1921714175.3361945,17.7435956287962,80.60998489040627,0.36909774707147014,30.647189049799415,baseline,30.258353997017423,29.015022467082463,25.783187444811006,600.0,461.94944750831877,1.6909926093067043,32.76218146514688,39.80954281183216,23.031826501027897,8.655678625818329,60.254668207246254,3407.5,2382.5,0.0,0.0,13431.716963452845,13622.907717624685,5.685057556420323,10.215874559410144,12.413376565470466,33632,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
74,1.1187925281898923,66.7155372612179,0.003767673001403037,327308.54999496514,3291.4999756508246,1711376229.6455278,25.389171734877785,104.09820655235958,0.5552107509683332,32.251069517956395,baseline,31.648456621317564,30.24102650333034,25.927873035179005,600.0,450.8789363265286,0.9416279246506747,47.62797867149105,55.55819685178879,69.30253827647061,9.384652241411318,69.39450083210245,3487.5,3042.5,0.0,0.0,16792.013503305676,17108.999470259823,6.20708868665752,11.82524350320711,13.794186205193187,34106,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
75,1.0729460618585214,84.95174403614345,0.003448651253098112,271068.6086841003,6542.921518115423,945767905.2327385,28.720374232957692,95.84387539184985,0.47411203037009464,32.76747295753742,baseline,32.01592041037219,30.7229987394277,26.401104709683523,600.0,446.30604665792225,0.8445790912082884,53.794949592874296,61.30798537173956,98.8240386790246,11.94987866108418,62.36450816824434,3507.5,3227.5,0.0,0.0,16084.47846341395,16407.897926932772,6.472314584402789,13.927113472686926,15.872182714474512,25688,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
76,1.1172779551531995,84.32577684147475,0.004355167225069331,249575.0218116408,6080.079855429281,1502216886.5982015,30.364888435495633,104.74722789423157,0.2192321292528827,35.624313019092966,baseline,34.066682292447865,32.698084667416204,26.296110822751757,600.0,444.82703963101636,9.36466965713771,67.16825059082622,75.3547585607088,193.04565349643784,11.861825942367448,59.677809809186904,3537.5,3397.5,0.0,0.0,16636.43786334093,17085.83804521494,6.215502966307281,16.69937843155805,18.734709014378183,10580,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
77,0.9040463452971399,76.62437420554465,0.0035631846196787272,194474.72489658417,5391.397276083024,848146040.6130315,16.853470451449038,68.97790507938853,0.5456856425298067,32.3411408308076,baseline,31.261885712568755,30.00701285668651,26.346424356214357,599.9999999999999,454.14526470421686,0.4294745813967893,37.76410960138568,45.08348524949252,35.605365836370495,10.77849530491328,52.79027269480482,3472.5,2807.5,0.0,0.0,13586.035879588555,13825.019432158588,5.485436261857252,11.603421107113173,13.852376498425159,69248,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
