sample,station_volume_m3,passenger_heat_W_per_person,passenger_co2_L_s_person,train_direct_heat_W,structure_outdoor_UA_W_K,structure_capacitance_J_K,base_airflow_m3_s,maximum_airflow_m3_s,leakage_coefficient,outdoor_temperature_C,scenario,maximum_air_temperature_C,mean_air_temperature_C,maximum_structure_temperature_C,maximum_co2_ppm,mean_co2_ppm,maximum_absolute_pressure_difference_Pa,mean_ventilation_airflow_m3_s,maximum_ventilation_airflow_m3_s,total_fan_energy_proxy_kWh,total_passenger_heat_kWh,total_train_heat_kWh,time_above_27_C_s,time_above_29_C_s,time_above_1000_ppm_s,time_above_1200_ppm_s,minimum_air_mass_kg,maximum_air_mass_kg,minimum_air_changes_per_hour,mean_air_changes_per_hour,maximum_air_changes_per_hour,solver_function_evaluations,solver_success,analysis_threshold_note
156,1.0234558905002666,75.99768833414161,0.0059483680219472096,366975.3705379969,3327.5767839371383,1903308424.4821403,28.802707175114886,100.01331313343782,0.17855296349463398,32.81300832232904,baseline,32.37708585892119,30.782626625517604,25.92944769848077,600.0,451.18722372007585,9.580497639981331,54.23479550941167,62.94034357529877,101.4157984723765,10.69034149233592,74.35285339998141,3512.5,3247.5,0.0,0.0,15325.20072278431,15651.075465022535,6.785289438365527,14.719951406477003,17.08273794034289,5354,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
157,0.9768138733778196,76.14297034731598,0.005577469958934069,183788.97762343197,5500.469793158838,1864675308.3192644,29.42148395214575,61.54642110353197,0.25164827142231744,28.857955499513874,baseline,28.95899346621428,28.159177793289807,25.731650027151602,600.0,456.65334725449173,2.0328090350813,39.273696440539915,44.015078897758144,37.48289946476841,10.710777828855779,51.4545542856608,3337.5,0.0,0.0,0.0,14791.498430121175,14937.808057408643,7.109281137081495,11.168309971527803,12.51662280619943,29126,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
158,1.0678548669677697,65.2077222829298,0.0038810383448479825,213941.82251210313,5952.508164010821,1687043457.235702,25.103787180596782,97.27502415746946,0.4934201011117896,34.34294117575594,baseline,32.789045341556914,31.52375867539753,26.09908398185729,600.0,447.62023209404884,1.3679166103975149,54.96695756154736,62.464591766896305,106.52615540290763,9.172552934465457,55.2236598967447,3522.5,3312.5,0.0,0.0,15967.568966122528,16330.04144461447,6.503172537072909,14.298384354428277,16.248720708718025,37634,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
159,0.8995142039648987,86.60828334980359,0.004411914684912957,211346.38718055532,3513.8365162080836,933677029.0520003,38.41304285747291,62.993265772575675,0.4617129238149499,32.10225124799724,baseline,31.493381677352545,30.446154612903257,26.289218685314495,600.0,442.33913818394285,0.7920882876642281,60.3091209322812,62.99326571244012,134.9136226236336,12.182898524539036,54.89923048030121,3532.5,3312.5,0.0,0.0,13507.650516455078,13755.712208791703,7.720216550038419,18.623978941586632,19.452866099765917,41270,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
160,0.9753640255944973,62.827106735718964,0.0033331454061358724,178431.81125556713,5805.85341795773,1575498249.502134,33.57419844885155,76.40267716964367,0.31763089055472804,30.897091726720994,baseline,30.312432602091917,29.43051259703327,25.910648266118358,600.0,444.3089169539142,1.0127477805508533,50.93320694668132,56.2077497763481,81.85312557470894,8.837679680824467,50.78490848967769,3492.5,2697.5,0.0,0.0,14703.656905871218,14915.636435475353,7.1198488586983855,14.505469413967107,16.00762732380546,21350,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
161,0.8773713739159993,60.9346263879153,0.0052955256485254405,276342.7701691978,5412.33054748903,1907197516.2964578,36.1292823640309,82.03625453201695,0.34643798824652416,32.52683413909904,baseline,31.972447959577494,30.689132871936824,25.94552566004296,600.0,444.17642810019515,1.7703750402433798,60.948463703533406,68.12725584262452,140.79486692233078,8.571470778566752,63.02377835388153,3532.5,3337.5,0.0,0.0,13154.477966444229,13417.09565743736,7.91505701109108,19.296422598075296,21.56924456014244,16370,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
162,1.137036885310904,93.81878448962449,0.005331637244228242,260494.85684528312,7590.841823005295,1693205662.1799893,23.778572491616394,64.51591658182679,0.5612071183035295,28.262977482859192,baseline,28.886133725250886,27.914857071583373,25.739053995665643,600.0,466.0124741887537,1.2792558168439427,32.25202225699079,37.73232040288451,21.183541584343217,13.197175684873844,61.0427891883922,2882.5,0.0,0.0,0.0,17221.97472673296,17387.999095707488,5.809682834323651,7.879159583232578,9.217994813815078,131888,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
163,0.8325991959089207,89.558658587796,0.003868018175316484,265206.1265752058,3170.7438106011127,1325793704.710662,22.008937690135053,104.42773932989417,0.24590763636356708,31.57147730562587,baseline,31.162402510213553,29.781943577748798,25.990868663878643,600.0,449.73025671222103,2.935450922130258,41.54840294989506,49.248592306654224,46.04544594085528,12.597917974683307,61.63169790463253,3487.5,2722.5,0.0,0.0,12516.577293851644,12732.422538423221,7.519051829971107,13.861679303014878,16.43067228126733,12296,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
164,0.9763202536971052,77.78187848376746,0.005660742472351778,193986.23133021663,6053.555233273037,1487677311.6609483,22.308188412004917,88.07382736474702,0.3629525246408165,28.970827122626734,baseline,29.052837259740443,28.16566408619292,25.793929896484258,600.0,464.45932711537034,1.2348628922482021,32.260260722817776,37.45494357323289,21.212997097367797,10.941317573383289,52.72921099900888,3247.5,100.0,0.0,0.0,14779.423134757315,14930.259438122173,6.361063522151137,9.178528766746428,10.656494068587138,60326,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
165,0.9203639797884228,91.1296577959606,0.005502542693352135,309836.4383647995,4095.8602276413176,1577783128.4535506,37.255254798271345,99.81291669211237,0.16793706972412983,31.76717193895353,baseline,31.62512899340038,30.263344087976236,25.97103066663385,600.0,445.45827170546204,8.05963771569077,59.535820148903696,66.99779276815597,131.15742459080528,12.81890519663179,67.21048687833175,3522.5,3252.5,0.0,0.0,13815.370001926074,14074.554884740615,7.545324020656331,17.968682154359932,20.22080220418089,5738,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
166,1.1030996634586319,77.19674992083185,0.003607033141252352,239969.34145036625,6704.457690846162,1744484914.1963468,30.040670467353664,77.27392169203615,0.19459448341304553,33.24631363397834,baseline,32.155644165209424,30.960745064705254,26.033832943538982,600.0,445.90806616490124,6.151036126349936,56.52056993288045,63.61367641243486,114.1281240425545,10.85900948886368,58.47709976402758,3517.5,3282.5,0.0,0.0,16528.5258967908,16869.01823369545,6.295391680812413,14.23276503000927,16.018920370909413,6134,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
167,0.9947778789460773,66.08355677258712,0.005172163617012402,340239.89525116317,6786.643228237419,1767478209.315706,31.423930693988233,83.68152322702457,0.21592249961256976,33.38607273285936,baseline,32.746362054791064,31.22437075896051,26.05070390130993,600.0,446.7119558993669,5.3721473984915065,59.460314718980094,67.87416015669432,132.73160658568997,9.295753652677254,71.01091898912719,3527.5,3332.5,0.0,0.0,14877.253474400652,15212.520440631588,6.980899546943859,16.603459363314695,18.952907755482492,6446,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
168,1.1103670636451373,67.83473860646785,0.005465908426396323,345578.3534475593,4830.689390834111,885433070.8952917,33.9465968651577,103.43406113708875,0.21750890258342984,33.648823697032284,baseline,33.01949434151254,31.518588672439105,26.54863010035058,600.0,447.2134059930269,5.7321577669499675,63.7072005553989,72.14305645396249,163.24744234049052,9.542086563976477,71.6782262636767,3527.5,3342.5,0.0,0.0,16591.14058888362,16980.154072385983,6.254188071507697,15.937472551308971,18.04784972465914,5858,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
169,0.9940847458265152,87.95051878061557,0.0031471385831455772,192814.4883144723,6472.466975399986,1226389528.1819737,32.753013002278465,115.14757609844372,0.18621970131244542,28.166774921308516,baseline,28.613710630175717,27.848098597320863,25.807021195077482,600.0,448.0630126505253,5.2097080692474265,40.73951243687367,45.28901416837848,41.583355833788126,12.371706308473255,52.582743122040846,3182.5,0.0,0.0,0.0,15070.268586959348,15201.920786203616,6.985767032035686,11.383869715308796,12.655140083634219,22340,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
170,1.0017508729454938,65.64284733208231,0.005923805384543435,166393.59212418064,6888.718704156445,1343349819.5242996,24.086530646037595,85.08143620650117,0.45670466283064615,29.788966072600573,baseline,29.434780986928047,28.579734584524243,25.886827366977855,600.0,461.6239936352212,0.33179238556476776,36.47309220239993,41.54658854133573,30.508276260828964,9.233760524712913,49.28013109825439,3387.5,1347.5,0.0,0.0,15145.243542339613,15319.154108301105,6.69391675860889,10.113706685252778,11.520548023408477,69290,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
171,0.9269003320623344,79.2469161393806,0.0056991212603836345,258262.74674421555,4621.967712765771,1233462963.770021,27.988858978125172,105.94989801838898,0.5017740289697985,29.161538122757097,baseline,29.523055317821616,28.440702185544442,25.87052849863477,600.0,456.46920889735543,1.207526122845593,39.52048046273196,45.52930519244064,38.596865126107005,11.147399536939536,60.763775425758745,3377.5,1015.0,0.0,0.0,14009.627907644304,14174.51126161481,7.492115607503556,11.843680339634941,13.644432721243088,110504,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
172,0.9629122850460488,66.2361503069044,0.0036963887986236504,254523.24368344186,3427.1758190596493,1962177331.6813588,21.223640323919284,95.89553022782596,0.19290669913118083,34.564352599550496,baseline,33.03890911715223,31.592068632958018,25.986226162429944,600.0,447.7521905610735,8.54882904891565,51.52419324649681,59.97452053731852,88.87606622053642,9.317218476504554,60.29633754316204,3522.5,3307.5,0.0,0.0,14386.128824704014,14725.219698610035,6.402005207939264,14.86353027588616,17.301252976897405,9578,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
173,1.1682761010572387,65.29347923868065,0.005736706124641668,271608.0122138666,3338.214941134213,1266049378.1958842,17.380391311836547,98.56608037957619,0.5574797250706791,30.571395895811936,baseline,30.150851873103306,28.95507580201096,25.91820470287945,600.0,471.2460057515625,0.9999578064162051,32.0500809791833,38.959739491311836,21.86447682319611,9.184616079574411,62.431933609465126,3332.5,2512.5,0.0,0.0,17621.21711690535,17865.72102554563,4.184065709358933,7.620459122581312,9.263349518922935,71888,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
174,0.8039015231380365,88.30721867253675,0.005619509195631528,368074.1100978425,6604.191007910091,969813159.4726505,29.99117525190071,110.92688174208874,0.3292341984666709,34.14890246680034,baseline,33.777257503952114,31.925529695124936,26.5770956524791,600.0,444.50186481554204,2.887843152275309,62.20833069047115,72.10922781628958,152.44661188333478,12.421882093270169,74.49019584496213,3547.5,3407.5,0.0,0.0,11982.166000996061,12293.566847253094,8.638426778116735,21.49528438634028,24.916411380702236,13634,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
175,1.10368330581095,63.761272040480414,0.004274937919547027,262865.4195579792,6874.879740751801,1477925615.766014,18.11362336753603,80.04337915962651,0.5771762823601154,35.19598110328133,baseline,33.42939705403205,31.86496701126393,26.243388116405015,600.0,453.3643830087071,1.1436421757971402,50.05355496076212,59.24512458719446,83.8287680741795,8.969085600360913,61.33910952747921,3507.5,3257.5,0.0,0.0,16468.83960553278,16877.94351380327,4.883266653639009,12.597604035210388,14.91096129238488,52664,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
176,0.968472048521303,61.87506042399691,0.005338973259764831,314730.4190906658,6637.642847308389,1632341567.132924,17.617760001560022,105.50331758226548,0.399620277409792,31.456558705054743,baseline,31.02939444814257,29.551977110792294,25.924743130063348,600.0,462.2806748777262,2.2653884735773318,35.82370320125487,44.0154004085402,30.53183526448864,8.703758499642232,67.82223446906502,3432.5,2687.5,0.0,0.0,14565.51327973189,14810.241709354774,5.231184563943769,10.274977664258685,12.624525542220075,28298,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
177,0.8475710633370944,67.30331390054764,0.005075029236964538,200892.78125018114,7920.936859031688,1264390677.047242,17.327019558459,62.628491143084176,0.3480560555813048,33.02308207240743,baseline,31.737741556248807,30.42834439019367,26.1872073486644,600.0,455.5068271948511,1.439469506003661,40.73870201615424,48.3364556995787,44.391977391614404,9.467332822010368,53.59252973900444,3497.5,3097.5,0.0,0.0,12717.386822623053,12961.378010901979,6.101118364513422,13.351454061023908,15.841495575625727,32186,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
178,0.9229857244062007,96.29442405598634,0.005861713899456572,322409.597825034,3774.526412343402,1482084036.3962874,34.988476663450435,74.21849582347323,0.2584195524199228,33.602060798192966,baseline,33.03501920250466,31.51742619816635,26.12747570403883,600.0,445.1079644350467,4.11446539183089,64.74143541863162,73.13467250504057,170.03798369535556,13.545415650542079,68.78213181086105,3537.5,3387.5,0.0,0.0,13790.462144828078,14114.647597327184,7.523891497793343,19.48430142004717,22.010293626183014,8672,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
179,0.9387577859233713,80.71820702445656,0.00412569385457967,371312.105971882,7297.185206583861,1223496990.8461893,37.77833230995387,80.33703385812534,0.26504713092013266,31.666934809623644,baseline,31.81921820856809,30.280200971526376,26.151998499066508,600.0,442.5596708468948,6.252055956094409,60.15309802720068,68.37734003015139,135.57990478007335,11.354361121440224,74.89494532921705,3522.5,3237.5,0.0,0.0,14082.267396333606,14355.839941164839,7.397482661210444,17.79925998697237,20.232807491709426,10502,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
180,0.8577258548523136,62.19201343613503,0.005484042368869823,248426.96122006627,6939.435767262537,1048509893.8333542,33.724884119664246,115.86538131985313,0.4476372871781822,34.696963540045616,baseline,33.596457976635236,32.24409316620416,26.563021418421783,600.0,442.9414486771942,1.9243850944330916,67.80409575920902,75.61769411922315,195.43848942486227,8.74834322334966,59.53430223524009,3547.5,3432.5,0.0,0.0,12791.85124247369,13116.668932388178,8.096345009490433,21.958614092923334,24.489077616453855,41480,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
181,0.9222449413199405,85.71043050776615,0.005634493165737055,236149.10683392157,4294.966814873525,1169352722.767439,25.288741414111243,62.49855201677063,0.452855472187464,31.915914126345697,baseline,31.248336611825607,30.037240030695052,26.105180844391157,600.0,453.0268627649961,0.6413961747894064,46.317998734738254,53.34965160399146,63.09487465926808,12.056600558092438,57.999570436972,3497.5,3042.5,0.0,0.0,13860.137721458848,14103.31926154458,7.5299349807279805,13.950860756400798,16.068776312901836,35792,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
182,1.198495449497295,66.43008638322475,0.004334511742552744,201717.0944816267,3868.7083503341455,1476753163.4976795,31.177190685640348,88.92017527704435,0.595321308900847,34.04373183206714,baseline,32.60811980326457,31.468497559528924,26.13111808670027,600.0,447.3230660856944,0.8766299609415,60.664044011805395,67.52550220335698,141.2819286406297,9.344498817906947,53.695568892935135,3522.5,3322.5,0.0,0.0,17931.67818247931,18327.846757909087,5.794301886884317,14.060231387345492,15.650525793188898,41024,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
183,1.0634216321379428,66.24770916325176,0.004663746169863217,325082.319688707,6581.855408690984,817144454.1126806,39.72308020697835,94.0236225507186,0.42775007990387237,30.421673152111232,baseline,30.64805538106532,29.424813126033094,26.260436876612005,600.0,445.9216657711854,2.249090645069373,56.99707850120098,63.724847178942625,114.63917453855042,9.318844422297413,69.11622204382019,3487.5,2692.5,0.0,0.0,16013.63545080986,16262.246736977515,6.530283224052037,14.888282622254794,16.64565201951715,33014,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
184,0.9259618456449739,79.58733166346029,0.005384093679317597,180805.14930442904,6729.248243806182,1163538378.9170513,20.13430805748438,118.17641126082935,0.3365776239389864,32.97175940727588,baseline,31.687512950081498,30.48112476877812,26.22322584132371,600.0,455.13374378253343,1.567389632749837,43.839041108680796,50.926997763644714,54.57937549922766,11.195284653993415,51.081575745785436,3502.5,3142.5,0.0,0.0,13895.895900775857,14160.159571544584,6.3103858618954405,13.151202154118797,15.27750666424651,32264,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
185,1.1827910231671925,94.40028185158744,0.004049111806907554,234859.3881232972,5317.990907130759,1217413062.4597714,23.94234527544071,63.2773024194683,0.48428455049152286,33.17262720168914,baseline,32.01495838369351,30.74028566740492,26.197343275413516,600.0,452.3972191712229,0.8942297616886208,49.15801743346425,56.70448286683498,76.76800175545037,13.278972980456631,57.83835559814395,3492.5,3157.5,0.0,0.0,17731.116663135595,18087.68871699227,5.670147396349591,11.544731550349926,13.317014529422066,33452,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
186,1.1523832666678353,66.53917935419314,0.005248309353415042,277583.9384952407,7450.424445834482,998690955.4826951,21.39121994356162,86.62015468712505,0.36660129998125246,35.244906957357095,baseline,33.697757035142104,32.12316484373633,26.626711264780454,600.0,453.347323118841,2.7410032921034144,54.83863819794592,64.1365993621347,108.74112892134652,9.359844562489833,63.17892439463688,3517.5,3297.5,0.0,0.0,17180.369543066143,17622.68177716134,5.355512634519544,13.218653459826527,15.459893041099361,19292,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
187,0.9328728285015702,94.75854139794389,0.003982865320429129,347240.2179498008,6353.102405147636,1325371793.259907,32.800008753035485,105.18632166395932,0.20265337626540833,29.363884343517803,baseline,30.122042682603023,28.731638382936495,25.894755657152643,600.0,447.39266604893703,13.978039628535043,46.019553318949846,53.32588413592864,60.79180248303661,13.329368156644106,71.8859593264569,3432.5,1557.5,0.0,0.0,14073.229637013827,14265.844941309952,7.444149119016554,13.703056691871833,15.878633336450081,13820,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
188,1.0947138470431426,97.80755532515892,0.0054557878715723405,381191.23697859223,3631.637115318684,844765395.3836579,32.65299973429282,65.09173284013735,0.42275776707008506,33.066260040340005,baseline,32.76760618046768,31.155638980617546,26.494490250968738,600.0,448.42041328699236,2.155747617551242,59.56934383720353,65.09124631666671,133.05747552869636,13.758262782405687,76.12983670505584,3522.5,3297.5,0.0,0.0,16370.61703192917,16740.779150044764,6.343616154305176,15.115402074681754,16.51655526553057,17780,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
189,0.9697397071485673,94.65078788259072,0.004373783251370381,263733.7462953485,3227.329078615572,1766832558.6429462,34.149964220478346,72.22704143186024,0.25365281905805714,34.88154560297111,baseline,33.68393544633375,32.315333724502295,26.09255878897045,600.0,442.1021683556074,6.1837167224730365,67.72365048823488,72.2270052280383,194.24413957843237,13.31421082881776,61.447650369650376,3547.5,3422.5,0.0,0.0,14458.252213724838,14829.627225646544,7.161142720311991,19.399149067471072,20.6891157079481,16094,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
190,0.9158159206555805,87.69283601497128,0.0032450924625894825,166661.2649439874,5770.568609677829,1443209405.880938,34.252295877836715,77.79027814210106,0.5339893944422447,33.500430331959876,baseline,32.30129214574015,31.264744633458726,26.154786605499964,600.0,440.2712033427286,1.0078324466157937,62.50743421465691,68.73680802023055,152.31052333474506,12.335458932772626,49.31359020073023,3537.5,3377.5,0.0,0.0,13716.043664630715,14005.00424033257,7.582795065926908,18.959242549866048,20.848685148134773,43844,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
191,0.8014787969026811,81.91100608213952,0.0035575495392509574,302114.85321123956,4259.421878932407,1610021817.250341,21.864802989696084,97.95789212783987,0.30530032482811653,34.142519835313244,baseline,33.18431845781686,31.497857793991496,26.091464426218067,600.0,444.46717949857225,2.9860124390543206,51.603560316610064,60.90757737246423,88.68520680173864,11.522148188887625,66.24528873413674,3532.5,3337.5,0.0,0.0,11969.0824559072,12256.517599217495,7.912967749459433,17.884842824993658,21.10944364059767,13334,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
192,1.0727873567719868,96.83549052937141,0.003711394282482982,347665.3260192049,3319.533854865814,1179384228.2855968,25.20265475129849,65.46272500315014,0.20146537715354942,32.83144742021698,baseline,32.307739645877064,30.72853078172833,26.17181630310364,600.0,449.0628786505818,7.090790480258875,50.339675435981505,59.123477005472346,82.21097596507998,13.621525667798245,71.93909783513242,3502.5,3177.5,0.0,0.0,16067.297727167423,16405.4709485851,6.473272080070232,13.034496620781455,15.308894119047938,6248,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
193,1.1068743499717055,87.78211976000699,0.005978624357699996,227864.15407348008,7252.482539931475,819355440.3442558,20.386966390539882,111.50755338320249,0.3957860772879491,28.02725341282243,baseline,28.667391424980394,27.775067672055634,25.93916200345666,600.0,473.71756672213144,2.0197565236885566,28.07417216685967,33.22580273572995,14.12896414494536,12.348018179574318,56.96395134191682,2697.5,0.0,0.0,0.0,16777.149960256727,16926.74217081993,5.116485844798953,7.045407780621501,8.338245121544103,87332,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
194,1.1436170987659637,95.77892982772687,0.005733385038940748,206045.5974310081,7489.118666782018,877281222.4628711,25.50378997001914,84.35512490354094,0.40153678543728566,34.45644217484805,baseline,33.021401073634536,31.721920961181212,26.68735736844559,600.0,452.3491673849138,1.8148522670235252,56.537861871589314,64.30895545214852,116.52667451538693,13.472902795766915,54.23663176160781,3517.5,3307.5,0.0,0.0,17087.434688656787,17488.626214391374,6.07235100973739,13.73270970497354,15.620262023000437,27206,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
195,1.1063252638658705,65.11673140064117,0.005711090620032373,350557.4410773794,7419.872038830323,1148135313.3446782,36.51865373752324,102.8775551827296,0.43831639916581544,34.27618572219441,baseline,33.5280312514401,32.012590453867475,26.45356126350265,600.0,445.7436907283892,1.8386699152033543,69.19684820817817,77.72814775446682,208.47493911697165,9.159753550356859,72.30061221740424,3537.5,3387.5,0.0,0.0,16503.104305629047,16918.345337933446,6.277036845545977,17.374046631935464,19.5160978956332,16202,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
196,1.0707118421103734,69.10390031942488,0.0032225591649387747,362597.35929554724,7696.560116395319,984003653.458803,25.183810908610113,110.29253994298904,0.5519318509256488,32.91720236775096,baseline,32.41361862221618,30.804915072474728,26.410781101882947,600.0,447.72298874968027,1.1241043314366834,50.771068335542786,59.67850463193784,84.4691902623371,9.7206153115991,73.8056019946752,3502.5,3187.5,0.0,0.0,16030.144884767185,16373.731391561505,6.485820153774466,13.171680729572966,15.482561923557812,31508,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
197,0.8751428727257496,75.8947507377535,0.005095295567609993,360675.5366952707,6867.631911389757,1071489074.099649,22.493846516516747,93.64426604447905,0.15019390603851682,28.144165169030277,baseline,29.475677738391994,28.008984775180032,25.871757771096668,600.0,461.2568304573922,32.12867009379261,31.527397223818447,38.95818461841526,20.181987051160974,10.675861603777326,73.56537416964063,2752.5,465.0,0.0,0.0,13231.392926234055,13383.016572421353,7.1426329501728025,10.007063546861575,12.365658553390379,16598,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
198,1.0758785956242929,74.44508980771727,0.004327931519334711,250217.44800963305,5614.566753983419,1876564481.830898,32.05925890051408,102.53228470365208,0.5044496529048638,29.177960080267514,baseline,29.38305741100379,28.43212499862388,25.754377715976545,600.0,451.7239895405914,1.0724956505728187,43.508807456724654,48.958597385446,51.05001893113596,10.47194263295223,59.758113083935946,3382.5,855.0,0.0,0.0,16268.85903811712,16452.743344989216,6.454672927492194,11.233404863935643,12.640469324473134,89714,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
199,0.924252752956598,83.52305471771254,0.0036133032403135134,196003.70027914966,3012.596711417874,1777641485.597189,30.104275147234794,106.1217620628124,0.3229778933891014,29.064578712751885,baseline,29.175967484005184,28.315138599031346,25.740194946613315,600.0,448.7836543457929,1.396303321569576,40.874072045281,45.94097020950054,42.27433419294466,11.748909696958231,52.98139461762551,3387.5,500.0,0.0,0.0,13985.556114162015,14134.023478244642,7.513577235480032,12.284419889631762,13.807241117678783,44762,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
200,1.0344122561592675,61.647366955087136,0.005903524980478287,287267.46177489834,7381.407750944018,940482141.8319929,31.868088930524905,83.08814837883162,0.23677816010601802,29.79434289841972,baseline,29.997110283184327,28.875678271453033,26.0882578524251,600.0,454.2991201912383,5.825532400558586,45.9461218324713,52.17829715243439,60.46611155238311,8.671729618348925,64.38936480459411,3437.5,1947.5,0.0,0.0,15610.602362054426,15818.624362188573,6.713420498543682,12.338225445547927,14.01179398729026,15806,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
201,0.9148415987863593,81.69130037563832,0.005115408553854674,278519.76930138736,4386.075141687642,1138181671.547872,16.677118367647555,105.64693056593542,0.4828154236633543,32.19707499842554,baseline,31.47213897493333,29.98723041742176,26.12089551174506,600.0,459.6203470601506,0.8923891461017774,37.47420888357214,45.886796276483224,35.115596017157955,11.49124291950646,63.29590324540522,3462.5,2722.5,0.0,0.0,13738.82193975147,13990.104540947434,5.34951216727624,11.378475226168453,13.93282981002675,37514,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
202,1.1766919685187107,70.31798574056806,0.0049041485167112585,189120.2677017221,6012.337509808776,1627018700.7229004,15.689248039384768,111.18216924835619,0.35922704133039707,31.995249301880317,baseline,30.730776091194855,29.55437949091133,25.925700914546667,600.0,467.57715412160616,1.0072750776453177,33.92573113707967,40.87353043481121,26.26554983847206,9.891396660839908,52.12096554544706,3402.5,2677.5,0.0,0.0,17714.251491275256,17994.419661183696,3.824021788695097,8.008735044403853,9.648879025159834,23702,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
203,1.0132573825044904,66.93243898365547,0.004148381986168275,277250.6745111762,6335.646206330313,1452342577.7628813,32.8777715083194,84.18949194969251,0.19007321979171177,30.916585814650738,baseline,30.708097994335446,29.548852932889375,25.96169678993681,600.0,447.0967982551899,5.753078361434746,50.945655654423156,57.48369497793715,82.464189107284,9.415163083700868,63.137266396628824,3487.5,2697.5,0.0,0.0,15255.42566666375,15495.116014542939,6.853583861663766,13.966412936601357,15.758772968383699,7154,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
204,0.9733135814034761,77.65224207399373,0.003564310809028945,354762.27732219105,4851.510161097898,875225563.2008629,29.738353480450627,80.23220625506502,0.290693490382154,33.258447104543144,baseline,32.82528790914495,31.206137418969053,26.506164093372774,600.0,443.8246197358413,3.3007730070967227,57.676588052343675,66.55282845151152,121.84092900726529,10.923082051741785,72.82621674800568,3527.5,3317.5,0.0,0.0,14552.44984581721,14884.280265592153,7.134847984378124,16.460547520442862,18.993772557277197,10256,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
205,1.1448060300644587,83.63331222024473,0.004303595346132755,390455.60232411104,5573.624114311596,1371331071.8512244,29.170354502653034,66.28338136981543,0.2548361846318102,32.50254455045069,baseline,32.20447537592696,30.61938333773603,26.106412655291933,600.0,449.3815363788375,6.790845241339412,53.627279352422,62.339303225625635,98.35738455779976,11.764419252314427,77.2878823732457,3502.5,3172.5,0.0,0.0,17151.765306289544,17506.80780252643,6.066044606747429,13.012218747611888,15.126119764807958,8126,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
206,1.1315584417424862,89.63094317253753,0.004948774026999161,253636.13407899858,5307.778627480719,1972990842.2244267,38.31963747430332,68.61609280198815,0.34125689904851486,32.90436372035997,baseline,32.07788094190289,30.93692852300519,25.95100138863654,600.0,445.46764388390125,2.0758469865104416,64.11987299811622,68.6159081877108,163.81483766471464,12.608086006270279,60.185448842606625,3522.5,3322.5,0.0,0.0,16959.615314758765,17304.220659806095,6.137062115634698,15.740305737441892,16.844003626746744,13388,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
207,0.8573789037096706,67.7340967184703,0.004053750855403042,307225.67301685666,4878.527210489787,966273304.0750439,31.94426398963163,73.32326739533677,0.23537981192928042,33.593917595873776,baseline,32.979469727511,31.460486177131255,26.459106844674295,600.0,441.8555288791085,4.8880112320621265,61.379159553716676,69.75625494282497,145.42810715803824,9.527929605064823,66.88414120983889,3537.5,3382.5,0.0,0.0,12812.532460721872,13111.363223987279,8.099621316080343,19.885917963375203,22.599969978593595,8102,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
208,1.049628668773098,87.66530799412317,0.0049410961031843325,245669.74921886058,3692.256728427884,1214394228.0545309,25.969230017480974,63.898564217657295,0.4236764888597324,34.33455494123626,baseline,33.00610266836628,31.653727731534527,26.27938629852099,600.0,449.0404754080792,1.7177440860396018,56.53826730311344,63.85911909712134,115.78248696366644,12.331586657839992,59.18965073508938,3522.5,3327.5,0.0,0.0,15683.887942737349,16051.31951235237,6.616096388222462,14.9625050440194,16.899923488541297,33974,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
209,1.0428058024720643,84.82424255508576,0.005439317600431199,281062.0803680975,6163.646894507616,1458011570.276368,15.432840077415099,73.28662718847112,0.38429055328529194,35.44905256223343,baseline,33.70133294801769,31.97985573265665,26.252112249020797,600.0,457.29870528293213,2.519826242918498,48.07640696841615,58.136885136926146,75.72339941723875,11.931943452748731,63.61369212874399,3507.5,3242.5,0.0,0.0,15546.547478107852,15946.981654359253,4.546255957797596,12.806370524184405,15.486234083061579,23690,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
210,1.025975379640734,92.95652369127993,0.004869670326875752,258808.41150467098,4540.366928475966,1655444260.4368205,20.325831987034885,112.49626569109613,0.3532200165948063,35.103641796812035,baseline,33.499730688719126,31.966732568552906,26.12922084279478,600.0,451.44879473510207,2.9614063070184784,52.859371185557265,61.863282318322106,96.97310638049923,13.075884332573377,60.83198352081567,3522.5,3307.5,0.0,0.0,15305.666102323186,15689.604448085485,5.805788527297055,14.31141424445916,16.749178810158405,25784,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
211,1.1706178423837779,64.52674402326194,0.004456366194853491,216710.15109459875,5491.600882818539,1986565885.5424109,36.751405274855024,107.8178650197453,0.43607470998997655,34.4742886611191,baseline,33.07567179050562,31.944174994913716,26.03563233192932,600.0,444.0759013046274,2.0006499469454866,69.02351638527945,75.87203832722777,206.2095698949161,9.076761992605514,55.569700969556656,3532.5,3387.5,0.0,0.0,17487.73850994892,17901.531821654597,5.932289935290225,16.37870046202933,18.003797173542697,23690,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
212,1.0667660854175636,67.87579918287744,0.0059627386230382785,235763.3777725849,5067.891943654737,1388289760.0760226,31.35279025476707,76.59032783456686,0.32834270488900086,35.07847994737905,baseline,33.60045868046086,32.31996829370501,26.289761252516143,600.0,447.3843054945588,3.7618994772055885,65.9004265953148,73.55893926556638,181.23383995439022,9.547862418391427,57.95135430430492,3537.5,3392.5,0.0,0.0,15908.89447946796,16313.391384396567,6.509809919319084,17.159970029501576,19.15418849942296,19622,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
213,1.1045293622107575,93.6705475142645,0.003127550381385744,333941.30468995345,7966.027774159408,1573962551.6492572,39.81376381383002,74.04499904923689,0.47366746527028014,31.007635991887067,baseline,31.069180856073785,29.79241968615375,25.96884069258965,600.0,442.4561825103517,1.7177160953579005,59.274630645913874,66.34439457524536,129.16708563392544,13.176323683673205,70.22359516897599,3497.5,2977.5,0.0,0.0,16609.602990348187,16890.881729005272,6.2872429489288315,14.906960143155311,16.684933079766544,30080,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
214,1.1733634380015974,78.38779381577642,0.005601032109636065,238251.61923369244,3789.5921830232614,999206492.3239217,22.051841790336002,69.50079891965538,0.2661194280392411,29.217498167731293,baseline,29.309029121591664,28.34043734713024,25.929616600387362,600.0,467.6312714110982,3.7127555009064963,33.045870034650434,38.696850761438576,23.04112976872885,11.026549663419216,58.262384486943354,3237.5,865.0,0.0,0.0,17747.193273279012,17943.518510685153,5.229126411010871,7.823158661388218,9.160951213733048,26132,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
215,0.8237269559213354,79.72029777042762,0.0035213775109521677,261745.50795987586,7138.681370587842,1382283765.493612,29.617771446893855,75.96528066609196,0.37659643230191764,34.626595811500394,baseline,33.52894160969038,32.08162031945739,26.30801431084427,600.0,440.3011980777049,2.5271043223619927,62.76629030962145,70.99197375651119,156.00693632629046,11.213988553040151,61.19912057771628,3547.5,3417.5,0.0,0.0,12287.469753026659,12596.744881107072,8.430517411776467,21.16609213311521,23.93996283402582,33434,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
216,0.917066639313046,82.02170494952327,0.00560668854036964,379981.8621474934,7360.186254811865,1492423462.1059523,18.227262493066895,64.91322244740931,0.4077187136395497,30.637855169058216,baseline,30.962975581442436,29.255098450863564,25.931105103055245,600.0,462.9274824345832,4.173864035925362,34.66876263916583,43.702672000347675,27.76373444468959,11.537719829566273,75.97866485116847,3407.5,2652.5,0.0,0.0,13795.573510304968,14024.130704184312,5.657837048479658,10.501103661808596,13.23745798920481,34856,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
217,1.1257774810652463,94.01843305887141,0.0037273167695531777,365442.12802747195,3613.6128383799773,1549166208.984136,24.105379456113774,97.07798665975895,0.2287757215527353,29.902821210271263,baseline,30.315734250581045,28.90930697068245,25.838462910744397,600.0,455.9951611705083,12.139427634247113,38.452883630028985,46.05231301587333,36.52909536281963,13.225259583614578,74.1611980861658,3372.5,2112.5,0.0,0.0,16972.13119847146,17215.816017593737,5.958229249372397,9.487982077763629,11.363088519919083,12704,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
218,0.8290126914920172,85.99050478997594,0.005342685400965793,283795.2274745405,6120.197906932697,1003926688.1436093,33.40133521463673,60.586993322981286,0.4729336752364638,29.974126724930034,baseline,30.33067208470868,29.062904283614433,26.06522815934835,600.0,448.16932233237543,1.451626425347058,48.57879706841728,55.417275552946194,71.23231483652843,12.095997673789947,63.95533551704936,3482.5,2227.5,0.0,0.0,12496.741552090942,12677.57635325235,8.376764934618995,16.277326553947592,18.568699624961525,69476,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
219,0.9183760716853372,80.7427030543602,0.00497949636184662,274121.0911470321,6573.03492013363,1202861080.9706702,39.145340383576524,66.70329349508621,0.2958287627107914,32.642014846683374,baseline,32.14288417342857,30.874825576807037,26.234992283002555,600.0,442.8845207980076,2.410180512611987,63.59742130891874,66.70329910746199,158.56741165097813,11.357806896313337,62.746068476110814,3537.5,3362.5,0.0,0.0,13761.618998170743,14044.155040421272,7.561656557210275,19.23607431449,20.175497563339928,12014,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
220,0.9383674131334099,78.61228074028836,0.004349550314419544,240241.02350379145,6037.237852479027,1384079022.2320917,38.53480225351649,75.1281822418787,0.22116930235466786,30.83149527083163,baseline,30.625214683561637,29.57792638676272,25.980770214067945,600.0,443.7527263826385,2.7692637542349985,56.73030154715286,62.74722762722477,112.73614397635326,11.058127490800562,58.51106002070574,3507.5,2802.5,0.0,0.0,14131.567466237371,14349.870212472193,7.400560108172828,16.79344026217899,18.574585187059185,9752,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
221,0.8525148587722244,66.99366926638605,0.0030202779799445335,301595.5372101589,6174.759892036147,1690193152.4991875,28.141333751411995,85.01234688059765,0.42017138406741517,32.03711830700909,baseline,31.66901037327267,30.230017241457116,25.96741355477974,600.0,442.9764210010559,1.2048627645563101,50.29463235022707,58.161017114922586,80.27015106545583,9.423776143471637,66.18037423400168,3517.5,3182.5,0.0,0.0,12794.58724798269,13036.980404866446,8.145833908919428,16.38766886540463,18.950799415679185,25598,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
222,1.0901917304875213,87.06913985051327,0.005030323650616697,275881.5463773861,7944.70933654075,1322549028.0179539,21.749594138570185,70.22693710847142,0.5691096934534507,28.72081152029006,baseline,29.231992578164636,28.15421445019886,25.838610013973494,600.0,465.4633239972398,1.3300343824812444,31.648053417832447,37.669440166125646,20.28309043161193,12.247725672305533,62.96612537990506,3112.5,480.0,0.0,0.0,16493.56250023749,16671.6252293623,5.546554120092314,8.063834739845817,9.598067098527784,144806,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
223,1.0303972700448083,78.44816470861011,0.004056202429608974,195478.65602301728,7051.248453362439,1159917356.0330105,28.326719908536944,92.42250828822239,0.5781076424949395,35.16574923886555,baseline,33.5566669830834,32.300791378878145,26.48742676014689,600.0,444.5148015080204,1.1678649913083063,62.782982444038076,70.2977675978491,157.56677673767194,11.035041835677822,52.91576408560897,3537.5,3387.5,0.0,0.0,15368.912049328135,15757.225672463213,6.739579622665785,16.92523636520091,18.951096080854356,40406,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
224,1.1196688698370132,83.40823966911849,0.005227104121990179,220530.96686823346,5876.103440515138,1923614097.238421,26.340411801386246,118.3927862716603,0.404407442336835,35.75043349698257,baseline,33.94827216143494,32.58055943771541,26.117984385132786,600.0,448.64616482850926,2.8591498332098126,62.4767691816862,70.64299859930696,156.86380580998755,11.732759046789333,56.04730294126098,3532.5,3372.5,0.0,0.0,16678.990583093124,17122.40081894475,6.202230526830068,15.499813001454806,17.525766496777415,19232,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
225,0.8487735600250009,79.42170675221092,0.00488460037963721,348296.9206587025,4671.669275423179,1094313762.3045135,16.979263543505528,79.1459353502259,0.38222668184585307,33.04708275141101,baseline,32.49406407220624,30.65187795993814,26.243714456766725,599.9999999999999,454.8196827391274,2.271912188443821,41.722467010090945,51.71530408624622,48.589988936609586,11.171986749811003,72.01804716506962,3497.5,3092.5,0.0,0.0,12704.090930671851,12979.767046114497,5.987549399596629,13.65449480910825,16.92484653475347,21320,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
226,0.861507849895087,91.10825220762493,0.005000783694790846,190501.80219726524,4344.329400540034,1078830772.2987127,38.726884538300325,103.31606067620747,0.5416244301457925,33.215596248548394,baseline,32.29142392070162,31.23957617427927,26.31988433794612,599.9999999999999,441.61731338172933,0.8801321785431355,66.79648543652033,73.12471628487606,184.76809803221596,12.815894143872574,52.29365735738996,3542.5,3402.5,0.0,0.0,12903.104966888599,13174.50463431946,8.060802284378637,21.537330495806692,23.577755202946747,60410,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
227,0.884081883557158,84.75679417106892,0.005853604378651565,284124.3168102453,4727.292315731702,980107701.4813895,33.244871192679156,90.08060148048841,0.5401399101545118,28.241978249203157,baseline,29.14797402382254,28.01977944267586,25.88842664343514,600.0,453.4856261853096,1.601126968715107,42.240828522543154,48.244697263288764,46.62633342442278,11.922455713397026,63.99647168401247,3262.5,150.0,0.0,0.0,13379.023972406385,13519.715314793766,7.854978790542617,13.272032485580965,15.158442950371308,185294,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
228,1.1201916806063492,61.429143424323044,0.004573598451375407,330287.89673761977,5112.740606247442,1039651080.089133,30.297257871368117,107.44050553835102,0.2591689857939295,32.99334914820157,baseline,32.344748159884944,30.917747995947817,26.322941193878478,600.0,448.3477405816183,3.168341162847355,56.51584754337081,64.57330797652891,114.54721414320122,8.641032841688109,69.76691917493427,3512.5,3257.5,0.0,0.0,16774.89479366158,17130.395839424626,6.199335849990853,14.014428790729447,16.01246492365584,8228,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
229,1.1780348960500884,79.82727959787363,0.004929237937163718,346850.28892416804,3802.0057656109275,1456554178.532308,25.703303844488858,114.78251645526367,0.2518359319582011,35.94806062938618,baseline,34.53457316617704,32.82421195610381,26.283063242375476,600.0,448.9084045743956,7.459909546611016,63.289751468665,73.10967756511482,164.79471865827878,11.22903733010089,71.83721819825281,3532.5,3362.5,0.0,0.0,17515.2675652779,18014.956218091265,5.894939502835557,14.923570242291122,17.239085052726633,6602,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
230,0.8888634077756683,96.94174788881412,0.0032473822722257793,380771.59645809414,7570.3139254768685,1843167525.398889,30.563509565862816,100.40362026260082,0.2572200378656269,35.02168373745387,baseline,34.34126189314037,32.487930657735866,26.157754397701012,600.0,439.89773087526163,6.000240244859015,66.12240871023153,76.16030443756813,183.36625868295218,13.636472536359852,76.07738163999358,3547.5,3422.5,0.0,0.0,13224.226234134436,13592.8361957974,7.812723961516802,20.663845076945325,23.800777415832123,7718,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
231,1.0142792234933398,62.56404292843268,0.003109175782043242,299986.5897667777,3840.410501934584,1188405464.0034428,37.33944918606339,101.82727692774992,0.5377915597845037,29.54522698723493,baseline,29.897961032775413,28.775622715076878,25.918185012013737,600.0,443.8272260163109,1.3604615261137951,50.77998321830358,56.93058163436223,80.88655567001261,8.800675371932863,65.97925580357902,3447.5,1642.5,0.0,0.0,15311.308563840155,15510.742394319714,6.846679182214408,13.906970158958245,15.59141712429383,87410,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
232,0.8441019348226096,65.16445276896937,0.005068261056175602,391425.32473384787,5541.247850872054,1352802961.3138108,19.436778184928706,92.06500710313684,0.5999779289033282,35.29209442178067,baseline,34.374269154408466,32.29591739921475,26.321367161178728,599.9999999999999,448.7795492792482,1.094357966503594,53.93455652550652,65.13939706609719,103.35135408240545,9.166466356168359,77.4090976744628,3537.5,3357.5,0.0,0.0,12556.840832052341,12908.326782527573,6.919918388432446,17.74882942334875,21.43612781388463,35678,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
233,1.0658903648645806,68.132982848661,0.004470972298246948,398561.56749974034,7687.782903775376,1413494474.937777,18.47633204547427,116.30806540731217,0.16155694094655743,32.45483419755644,baseline,32.0548929353493,30.28401315701435,26.090713508723866,600.0,457.81994636109744,19.685761832166463,41.02180854074093,50.652926196100815,46.249306767899675,9.584039587378314,78.30112802019934,3462.5,2847.5,0.0,0.0,15977.775533564893,16299.999533718654,5.002831740685066,10.690543035652814,13.200473276144374,5354,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
