sample,station_volume_m3,passenger_heat_W_per_person,passenger_co2_L_s_person,train_direct_heat_W,structure_outdoor_UA_W_K,structure_capacitance_J_K,base_airflow_m3_s,maximum_airflow_m3_s,leakage_coefficient,outdoor_temperature_C,scenario,maximum_air_temperature_C,mean_air_temperature_C,maximum_structure_temperature_C,maximum_co2_ppm,mean_co2_ppm,maximum_absolute_pressure_difference_Pa,mean_ventilation_airflow_m3_s,maximum_ventilation_airflow_m3_s,total_fan_energy_proxy_kWh,total_passenger_heat_kWh,total_train_heat_kWh,time_above_27_C_s,time_above_29_C_s,time_above_1000_ppm_s,time_above_1200_ppm_s,minimum_air_mass_kg,maximum_air_mass_kg,minimum_air_changes_per_hour,mean_air_changes_per_hour,maximum_air_changes_per_hour,solver_function_evaluations,solver_success,analysis_threshold_note
312,1.1009614252142312,84.28846831786706,0.0044400704670862524,201342.04249499328,7559.844917820784,847655919.481579,33.383299502563226,97.81892692224415,0.3907564414157395,31.044702710417823,baseline,30.57289018245376,29.61689763646281,26.300747873001512,600.0,448.64636447661167,0.6545289645000594,51.84993454367305,57.58494138109064,86.85337438509785,11.8565778767133,53.64868739460596,3482.5,2757.5,0.0,0.0,16582.82125346809,16836.31948386564,6.30761831014484,13.081983860299344,14.528953225759384,27224,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
313,0.8833660628595272,69.5160442419623,0.003644238047272415,151849.73653003713,5325.618500981955,1317018619.3107145,33.2777980337098,110.74773469282042,0.41036867157420587,32.56076056850281,baseline,31.50134658585955,30.55428211984198,26.118979804769992,600.0,441.98683558544593,1.1389788085070904,57.316243230715884,63.0061498801161,117.09263912104788,9.778590223369365,47.46214914898644,3527.5,3317.5,0.0,0.0,13264.787363075971,13508.768713321211,7.86134393930045,18.023308053810354,19.812520579948256,34046,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
314,1.1770371373050412,97.67106489162308,0.0059140618711060544,268051.161652156,4863.816611852834,1055495944.8663728,34.675615177376336,63.09446656043103,0.3773212809818258,35.782483939996794,baseline,34.12317320633855,32.77482355224074,26.58424387413828,600.0,448.5980429836455,3.232320448398241,61.29415108742901,63.094466560431016,141.72407784678902,13.739063128088313,61.987327289251304,3542.5,3412.5,0.0,0.0,17523.60724259677,17999.698113116185,5.899936564741305,14.465264128220014,14.890134011709378,24260,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
315,0.8027820957383671,75.78837529748901,0.005654030509941445,214359.68213392398,5083.065029316383,1761899192.2268944,33.9892490552032,87.36764456058017,0.2902666416647404,28.809931874671268,baseline,29.168202972260474,28.233632154770742,25.747214092430056,600.0,450.35677644800177,2.3532858966937056,44.24066569544687,49.512228833716755,53.29220041750423,10.66089812518012,55.27589234947231,3412.5,345.0,0.0,0.0,12147.890925437556,12276.448139087493,8.65047250220151,15.30810648310211,17.132166961951018,44138,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
316,1.0366430423259887,92.04653906079179,0.0032863211324698554,306803.4622070655,6621.746267134194,1828647840.66911,28.035071290015473,81.3677005529656,0.45131369275814825,32.00659021214243,baseline,31.56568610730949,30.194810340958735,25.935917459676375,600.0,446.73990693792354,1.1560578494390938,49.980792506346106,57.68165753323455,79.16820586531858,12.947879827884709,66.83136485861499,3497.5,3097.5,0.0,0.0,15563.240938899258,15852.738389931004,6.69897366875941,13.39280051774961,15.456316199421444,25532,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
317,1.0062964094292128,71.69863657337226,0.00542177066421704,152683.10240422378,4667.949763985071,1139363853.6215556,30.056780235627485,86.2930120280225,0.1670834600406365,31.262273371631572,baseline,30.476321145007773,29.592294719204972,26.064845708365965,600.0,451.66315699743495,3.8390374119917396,48.40450998162902,53.74158689645512,70.75665679868648,10.085608211321032,47.566319883259766,3487.5,2802.5,0.0,0.0,15161.695084966792,15388.66617540243,6.900992967254491,13.361567318664868,14.834812528861317,9128,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
318,1.0126242635687397,99.62343613651203,0.003725532475939008,194954.03684567078,3747.7045212525045,1303552978.9404964,24.511176160482325,93.18681471507446,0.495980420198751,32.21154248357851,baseline,31.26418238394126,30.134765831514343,26.050696557161245,600.0,449.7492829325639,0.6181904417899204,46.127239401362075,52.80046131454281,62.53561381690447,14.013696683202692,52.85018668844066,3492.5,3067.5,0.0,0.0,15217.626681967151,15485.434119764917,6.750067040942153,12.653382421212466,14.483945662042297,49448,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
319,1.0158666629117696,81.32772387560854,0.004366528788287674,246309.89886776396,4559.257745431778,1751235692.4977174,32.02857686241227,110.61311262312688,0.32681643392989046,32.37398683460364,baseline,31.616715662039724,30.453831189004585,25.952399452643135,600.0,446.275363034237,1.711041706497781,55.481447901575706,62.28744909663034,107.01535728620011,11.440099825168934,59.269669441202296,3517.5,3242.5,0.0,0.0,15248.673291001018,15535.018119697437,6.835980250143897,15.170803284182362,17.031830874256332,14378,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
320,1.1077574212031351,77.36473168608393,0.003945999660749955,241002.06677680608,4102.809783254414,1965177422.2301993,30.608161755272867,111.71710509055634,0.32599600929296635,35.208782754402655,baseline,33.66179063544922,32.35364933427251,26.05425296635724,600.0,444.2550376218817,3.992892112073605,65.36349588252904,73.18733939445991,177.34537084805297,10.882638923842473,58.606190429832566,3537.5,3387.5,0.0,0.0,16516.877833038194,16940.24643085926,6.268921617245484,16.390345292668894,18.35222776154447,19172,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
321,1.1977351364105844,99.0561187924537,0.0035869623987063648,285032.1141353487,4321.069111120725,995818203.155182,27.300235232416163,105.78582643752276,0.17985787687386545,32.83595804693904,baseline,32.0394813122777,30.706647901404455,26.307596394111272,600.0,449.3985289606006,5.756567173142685,52.289528274069646,60.06895179362765,91.53005463759223,13.933894043471822,64.10994634965039,3497.5,3172.5,0.0,0.0,17953.680159944302,18316.219761955865,5.7979800653221245,12.126945702326138,13.931143401769951,5144,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
322,0.8762187108719869,91.71733275522212,0.005364838095176894,216375.6601435789,5539.177491944529,993861627.4269335,17.230680990616133,74.6289401886202,0.5065102567680605,28.407374869467578,baseline,28.933756032700728,27.93097454351233,25.88216736733682,600.0,470.34666423134803,1.0168609019892756,25.846923021738558,31.57049424502458,11.251011635803781,12.901571474234578,55.52788960067916,2727.5,0.0,0.0,0.0,13269.334236409508,13399.468697198981,5.466931804490679,8.193959738918148,10.008439246865457,142070,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
323,0.8669761479569498,82.96268302037392,0.004075173815439801,302768.99812562513,5471.822454948893,1315299491.2595148,21.412106451303266,104.16605738041332,0.1806457890304732,29.998901998928588,baseline,30.280147471666623,28.8846909753363,25.91434891432624,599.9999999999999,454.6600490647072,11.714299668863532,35.62989367326611,43.133410661670816,29.16866483368039,11.670084078199263,66.32705684843495,3407.5,1947.5,0.0,0.0,13071.956638672224,13258.127921288495,6.944182790175033,11.41576121827727,13.819876117480197,10388,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
324,0.9851167576157508,64.10310750613908,0.0055253612472133135,211719.12251354154,4398.31332353313,963483912.9828868,35.8049426517382,60.689986610218035,0.39415219369330345,34.3729144028905,baseline,32.95615992557549,31.817362659533934,26.5098156853918,600.0,446.00503128759834,2.3065486195118865,59.20264369989125,60.68998661021801,127.0821126454908,9.017170455863564,54.9458223969245,3542.5,3407.5,0.0,0.0,14722.307419917004,15064.778910760897,7.0493618048401485,16.693634209742946,17.113026941853235,28238,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
325,1.0222473251837199,86.17703419131007,0.005316066658936023,205816.0413705525,5229.057895851034,1860806732.0796313,17.663186009933877,90.6441040369787,0.15386173435768102,30.605619859461374,baseline,30.036122028488307,28.938947913346915,25.805685884297475,600.0,466.18644644370335,5.155998022586573,32.23508376867348,38.63251641355551,21.928530634982412,12.122236142910952,54.20793725405087,3372.5,2462.5,0.0,0.0,15424.447913964419,15632.593626040269,4.891006811545048,8.759318528061076,10.497708621925065,8036,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
326,0.9522641776979065,90.06567485094286,0.0034133688600856403,196750.35585517104,6375.94868464343,1906308390.8655312,28.231569209365777,111.75810403237196,0.512909012383245,32.13636417000877,baseline,31.252138254219858,30.17176415903575,25.915750839537964,600.0,445.52719840985696,0.6296425009059021,50.0391239734672,56.420550840278445,78.77781805804541,12.669238262365962,53.074726564628186,3507.5,3167.5,0.0,0.0,14311.105887829452,14562.384804392976,7.292560832470462,14.59653422320162,16.458011968168922,55400,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
327,0.8799139415305949,66.75166460659202,0.0044389069595444485,167692.73282467603,4053.602868920455,1556892357.5578198,15.077739847628374,76.75355455666772,0.30970521169469345,34.724273788496994,baseline,32.73241471221462,31.346618639555693,26.099217826243034,600.0,453.4466491029166,3.1510273177700583,43.96356273091661,52.0668362940379,56.72840527333403,9.38973415466061,49.44252368581631,3512.5,3237.5,0.0,0.0,13159.62534082486,13455.97756527562,5.3381728641434165,13.878744479653559,16.4368461494303,15734,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
328,1.0111754291858686,78.93062734939866,0.005408333835636479,321727.7456746643,5844.9593772004855,1259514567.4053571,15.244482276104865,67.78687641458441,0.2628651880590567,29.30991742803856,baseline,29.775205956096897,28.414431522230363,25.874993893439296,600.0,474.06492870664886,8.31778445209784,26.735427757203368,34.11343918553204,12.975110849245526,11.102908247148747,68.69690029206484,3087.5,1232.5,0.0,0.0,15271.214966657082,15463.277995135499,4.202494982410373,7.3444305468474465,9.37122783624585,27626,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
329,0.8467799637992838,65.44956014060946,0.003910715907189529,159827.68221631175,4418.480885458135,1082265711.316493,38.05765993875653,95.11559165781306,0.3794642743304445,34.43281619250913,baseline,33.09199170509049,32.06446836595122,26.438109516508575,600.0,438.6239800232047,2.7182015223806957,71.0354011435131,77.25310467978211,222.70794026300217,9.206571459779063,48.45939235977077,3552.5,3442.5,0.0,0.0,12649.265273284911,12949.28021686753,8.201002316217437,23.30245957245543,25.34211561655525,18038,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
330,0.9434748590633544,70.71773151259549,0.003462877513687627,387758.80839334824,4000.9715307432443,901742928.7512345,16.46229170050001,92.91120009251775,0.18578245150641887,31.092519295376007,baseline,31.244991688054427,29.484107545307968,26.17234992605995,600.0,457.5544039715477,18.540954107011203,34.27331475225909,43.641093767128304,27.34272718688276,9.947627566105098,76.95078313190034,3407.5,2682.5,0.0,0.0,14180.690442024392,14427.975211842522,5.010347735247104,10.090746051688448,12.848806653374217,8342,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
331,1.024631594421234,62.072195233762095,0.004819548024490679,377026.44955395785,5267.496555864298,1692605310.365722,27.259641472823713,66.86189763187812,0.2859086185789015,35.57536339813784,baseline,34.44532010682684,32.650954724822014,26.19013797189615,600.0,446.2801103195007,5.54818602425803,62.07660926376017,66.86191134461365,151.92947485946482,8.731488796215867,75.60923827697654,3537.5,3392.5,0.0,0.0,15238.901439334155,15669.054775086,6.777503721585935,16.82897801234282,18.126274118818714,8180,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
332,0.8662994077923681,89.73026148313735,0.0053062616822007296,359709.2822446808,4440.973314857535,1754380714.281455,22.170910653813714,113.00993161482401,0.4053794477667688,28.131628065664,baseline,29.47733289605935,27.995034257565845,25.719844807959873,600.0,462.2824972673326,5.021273252074025,31.127011999730342,38.680076531346366,19.448000019162816,12.622056781961321,73.4445923633169,2727.5,445.0,0.0,0.0,13095.95201908537,13247.778954142581,7.112211802507066,9.98083589157856,12.402716204703868,113204,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
333,0.9106344435791492,95.42296003335045,0.005938800250951122,174451.90191714893,5465.37659068774,1512181129.409478,24.316548383884708,118.84180783462128,0.4286614599539996,31.929226975940182,baseline,31.01174822983961,29.938136583809328,25.981965603088838,600.0,454.6071321774557,0.7232571984641254,44.766316504575336,51.098465887542595,56.86517499595294,13.422829711357963,50.28741982237542,3497.5,3017.5,0.0,0.0,13696.288007481526,13925.767128605294,7.462156798989464,13.655411351521954,15.586955229045724,48914,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
334,1.0338456953892774,63.624908956416306,0.0059898082931887624,288111.39799566835,7871.782806706013,1174191562.7797194,24.845775918782962,84.86031880134937,0.1932258027777613,34.878004560049256,baseline,33.568195551021915,32.04433419979938,26.462339488483792,600.0,450.9958348320786,9.154102617161698,57.80269679866435,66.60717088678373,124.62704112493384,8.949903859869227,64.49485683219035,3527.5,3347.5,0.0,0.0,15419.592361458324,15809.960300113262,6.689575161806158,15.530658721996147,17.896279875720587,5714,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
335,0.9607122490970808,60.02834836254544,0.005492905749747745,164063.7711803251,4811.8676493891435,891995190.5887481,29.481372264204023,92.69635999352249,0.34793612735359014,30.72025332159344,baseline,30.14587447902875,29.269084034042063,26.154260639920608,600.0,452.44267015893,0.6814393355452921,45.91199465663552,51.16669242070029,60.32003903284132,8.443987669664725,48.98890348027244,3477.5,2682.5,0.0,0.0,14490.750476771971,14691.575914854753,7.228433332635381,13.274871701752067,14.794201000579685,30482,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
336,0.9622233429895162,75.6889277090641,0.005200957182430035,266485.77301832236,7302.379948375546,1329351124.9143984,26.439177622922024,97.63900423968764,0.169014799416479,31.77921678980141,baseline,31.252027941585425,29.986674020645378,26.07567509898115,600.0,451.89346523334854,5.090135733917123,47.15869817025,54.36025027807831,66.50059180538601,10.646909164408351,61.7916537100221,3497.5,3002.5,0.0,0.0,14460.926096565443,14714.684135506724,7.217081663045985,13.61392703270526,15.692894619220375,6170,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
337,1.0280372031857865,68.61719946154743,0.005809385558503551,315886.4189626534,3163.2581239812757,1871693721.7687287,32.209649506988434,109.85204457691916,0.24017106680079342,34.66207006571108,baseline,33.59619936473774,32.10526303587764,26.042855232127636,600.0,446.5754199666386,6.428148943203269,65.47670246009618,73.93367488894982,177.43605185834173,9.652152724257672,67.96673445306348,3537.5,3392.5,0.0,0.0,15331.81957049844,15721.134635364397,6.755051687744658,17.691940378441092,19.97703181359061,6932,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
338,0.9496977424550626,84.11773878622367,0.004000854703409215,289562.12163856236,5132.095423372167,1615042323.396116,22.718247849569913,97.52176164154375,0.5089211745186605,29.666957890956283,baseline,29.928317671303773,28.678713301049523,25.8166022311853,600.0,455.54593890083873,1.5095419446006417,35.70592641125707,42.5616494470868,29.105809653799326,11.832561922595463,64.67619728755209,3372.5,1602.5,0.0,0.0,14334.992438768937,14523.13790373543,6.679099801494978,10.44365217334942,12.448887549638435,90908,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
339,1.0505364104562225,88.52512961561416,0.004843497601082861,293551.25905301527,7568.3329953809525,1792929083.8029706,23.97707621429671,89.75891180328237,0.5905639922501106,33.10079122079875,baseline,32.205231672493085,30.771255257056534,26.015958582460087,600.0,452.1199480752309,0.6081198889442021,49.378404257258524,57.58886350402725,77.59918723887536,12.452534899263059,65.1748394643587,3502.5,3197.5,0.0,0.0,15738.73016147639,16065.201042291472,6.400791809105876,13.056399824197822,15.227369912813767,41696,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
340,1.1561813749621301,69.43500670110008,0.004671254430284738,264790.32672225975,7376.361739921459,1666757715.5557847,27.478994135333533,65.68345850742058,0.3135675471543081,29.52292100513328,baseline,29.588443726846492,28.57963276552667,25.81535093584364,600.0,457.2486170347251,3.064716176231741,39.841879746000686,45.63753115886015,39.704703202837614,9.767190942621411,61.579722923014266,3362.5,1397.5,0.0,0.0,17471.283151077612,17680.763889043348,6.006362491933331,9.572190884579872,10.96462221508065,28274,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
341,0.9555863776149331,83.05335817812636,0.004984959665519078,169722.34140346205,5043.760608558499,1061900606.1300488,31.59452502543902,115.39446066018195,0.1564369865791248,34.51350997686196,baseline,33.06998263683522,31.941935178374813,26.45808470188939,600.0,444.46803830201463,13.630903179844609,63.89371760267561,70.67639630964835,164.1146987663024,11.682839050389772,49.69622475816456,3542.5,3397.5,0.0,0.0,14275.017556830217,14613.189144955088,7.267207452012052,18.57315602795671,20.544801357713343,4658,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
342,1.0615261086928793,71.51459565422083,0.005787393645926979,383970.2081440446,4510.683807171089,1348444950.8146913,15.302760477807928,98.783332532947,0.5832208575050332,30.464946464752106,baseline,30.65128922988623,29.039504055927683,25.91587088385029,600.0,472.3059375728132,2.2965087668708293,30.490203764767752,39.19045982832687,19.49115191757138,10.05971978869373,76.47720810073739,3307.5,2472.5,0.0,0.0,15984.921426438208,16233.259673871253,4.067365587776669,7.9786083228775455,10.25527186948495,80558,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
343,1.0877503226439325,68.84253113734917,0.005868001339413169,208497.8960023165,3993.6036399991212,1773845838.0881414,24.88533540292608,113.65862523648947,0.4442320598467714,32.638938186963045,baseline,31.48025557868249,30.342614063779425,25.93316807974702,600.0,455.69793732364656,0.9389934147911845,47.732198136323355,54.4532815329309,69.3929753345576,9.683849379987116,54.54316908302137,3492.5,3127.5,0.0,0.0,16334.993016891427,16634.290295091487,6.361478368666693,12.18932658602089,13.905683337477264,36326,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
344,0.9830773448050169,71.35944641985077,0.0034881075609035123,153301.8050634786,7629.743222872635,1415222258.6171832,32.18973258670145,72.87477046069773,0.5887099010404502,33.846663269805696,baseline,32.43389007704462,31.406154866915166,26.221338218986432,600.0,442.26333163387204,0.8814219652413158,61.2996923451322,67.51040366400805,144.39798840194194,10.037895463059009,47.64365771566663,3532.5,3367.5,0.0,0.0,14717.02148928414,15033.591436926994,7.063985841136236,17.320806351680847,19.075701424477792,47462,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
345,0.8556982376820836,91.53615355876556,0.004873856736933047,172444.42731271163,7504.394979671088,1815959185.1292357,16.225606368925366,109.3866160045757,0.5747318289570413,30.04525446034537,baseline,29.643262949616656,28.60915361544939,25.801202904660272,600.0,464.73437363475404,0.27678974844457116,28.85105929883583,34.87974139436352,15.724447963715551,12.876085600599687,50.03648549682076,3342.5,1577.5,0.0,0.0,12928.204928899371,13085.661841960538,5.379351369706321,9.365665120772407,11.32270305970823,129362,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
346,1.165404933608497,93.1214662699133,0.003485241919921183,395773.6356054924,5107.979666002394,1637480473.3327003,20.227935380093022,84.69720671273308,0.34242814955964496,34.984611504024635,baseline,33.872011541606014,31.976751661232782,26.146767158172793,600.0,450.81625370268915,3.1172526899317745,52.81833782543818,63.466083208834114,98.33338618891536,13.099086255301138,77.95263653341834,3507.5,3262.5,0.0,0.0,17365.029843741428,17821.8140444729,5.046971415960182,12.589409984422591,15.127332182662503,10616,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
347,1.0043996876439527,90.39067255063746,0.0037396246170242104,212332.9567251389,7528.050501763502,1090983146.830474,39.419661094754275,113.50287295414367,0.30189053417587175,33.5700689363545,baseline,32.59672468464976,31.50153994010522,26.423132739618552,600.0,440.406012231434,3.2123850711795967,69.0392875985938,75.65277154314194,204.72374103843492,12.714954605456336,55.02255167337417,3537.5,3392.5,0.0,0.0,15028.116296722123,15359.660786823593,6.914024894545929,19.093574126335742,20.92260583162717,22400,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
348,0.8125095357980188,85.00005004438478,0.004680324647536137,263095.64887572604,6523.197788413834,1434750542.9985833,36.635504114945704,105.98669916314216,0.17337551435280632,30.302536452054884,baseline,30.45581444167334,29.261250516923173,25.932265555195272,600.0,444.18682085982755,7.182378911515116,52.96579363203216,59.49654040052195,91.81462928368707,11.95667370624346,61.36788819219755,3502.5,2687.5,0.0,0.0,12243.319590856874,12425.203840108152,8.546908237358533,18.107751115673917,20.340458849742234,8396,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
349,0.8148166027687197,95.95017459437527,0.0031423169880911888,160276.41892045803,3578.3250330278906,1171343254.4186418,25.043640235441913,113.80973886138756,0.4895395823439118,28.036321082164196,baseline,28.519947259272328,27.72912765157047,25.78456688187032,600.0,450.9661339717727,0.5442594458436361,32.391094875719155,37.0297625710031,21.132193257816724,13.496991226275455,48.515484447789056,2837.5,0.0,0.0,0.0,12356.3882262235,12460.48438282275,8.522708571287641,11.042394477227315,12.623754994265376,139682,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
350,1.0434010406368621,91.87126534298957,0.005954585079701051,378385.8193205309,6361.736219281585,1517655356.9089217,39.534756795944844,69.08550397085169,0.2056810042386381,34.02809603241662,baseline,33.485777096162565,31.88741157369548,26.198254315951942,600.0,445.30739411254,7.696265697290073,66.76363021372872,69.08550397085168,183.26523114204372,12.9232246582472,75.77915949779816,3542.5,3402.5,0.0,0.0,15566.97186425796,15956.084262027434,6.6555851240149755,17.774040963029183,18.392178100539116,5396,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
351,0.8378078417757935,95.49415791843965,0.0031067291294903147,361703.9988527758,3676.7301452786824,1705896407.995641,27.130762199874496,71.45493404383704,0.3145181759008673,29.352761352181215,baseline,30.252092628947594,28.684345003493704,25.786658037405573,600.0,446.9905628181118,6.836317948938813,40.11665184962082,48.20372146922727,40.87714506589534,13.432844880527178,73.69393193932876,3412.5,1482.5,0.0,0.0,12633.026947098897,12812.075125593494,8.288827220481965,13.300799833829407,15.982092745706476,33644,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
352,0.9549611467713045,61.060777561982455,0.004252964226242037,297983.2235442632,3356.66712826858,1894808894.860548,33.784038908358376,94.51683825605107,0.34506906837526785,32.55587427197412,baseline,31.98681751150815,30.65558718926871,25.920613136911243,600.0,444.0296194660601,1.7425145022571087,58.42183422319108,65.86289321446225,124.6956376113165,8.589216043718865,65.72883502576471,3527.5,3302.5,0.0,0.0,14317.168760236236,14603.627877872139,7.271965428042185,16.99366234855429,19.158107297856144,14828,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
353,0.8754137863077447,93.24811989905793,0.005684176052909622,384526.7016323048,7532.18517363287,1417909497.0447288,20.80471099912485,82.1415828280016,0.5813502757165004,30.184909708717786,baseline,30.81873938714932,29.098226641511047,25.9311849756391,599.9999999999999,460.0130605032038,2.189323915357818,36.29607086670477,45.26952996064882,31.297758331835954,13.116902199134147,76.54676978676991,3412.5,2272.5,0.0,0.0,13175.093736693347,13387.159485619331,6.703014705919946,11.517115751560326,14.364486406538001,97034,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
354,0.934041750011986,88.01252854476377,0.00581588152657999,176422.696582934,7062.484508952679,1236797794.8522496,30.98852210089751,102.38007447989264,0.4063291465994462,35.0512214752587,baseline,33.5116566661128,32.329683837838154,26.43064339697372,600.0,445.4884173809934,2.5356410397362197,65.59869545059166,72.6878921010564,177.94689538134898,12.380429015296768,50.53376915559855,3542.5,3417.5,0.0,0.0,13933.692116188853,14283.720532180081,7.434833019354146,19.50861387850462,21.616893612007424,18392,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
355,1.0522460289488733,74.21252655598293,0.004119921826275389,372397.74211410794,6766.47654525639,1845180434.4889264,26.859896798229677,90.28201183081613,0.5463766848981405,32.73657670316207,baseline,32.290184004777245,30.684962425197845,25.97984530389914,600.0,448.7445543043869,1.2647237670025788,51.72559169701002,60.53237170182311,88.58399375920261,10.439228735541597,75.0306498469953,3507.5,3197.5,0.0,0.0,15760.06087930107,16091.345176389716,6.5996394886674,13.654810301530954,15.979673225041793,30746,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
356,1.0584982198912416,60.465527618281044,0.0031857289050460933,389209.6611541681,3927.9502560225956,837931358.4909052,17.534027382714978,99.52827378126221,0.41303982917657045,31.011656428063986,baseline,31.07603877895832,29.430819834010524,26.208434249252434,600.0,458.0839535022536,4.202802526910091,35.02013423134612,43.90942647808448,28.957645648418794,8.505484218304867,77.13213972700281,3392.5,2677.5,0.0,0.0,15917.243391943413,16186.956050457677,4.706256471351461,9.190204462755094,11.52298859022384,29714,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
357,0.8970397963986917,78.1688919919352,0.003992619848318052,340603.7283091544,5658.437007701204,1461428296.0045805,29.51034083582337,108.32589376866235,0.37538867329865167,35.17588892276554,baseline,34.231617125526896,32.51990749920515,26.284799867006086,600.0,441.8037690534696,3.0635532375454204,65.26491645143925,74.71309280414864,176.5405317481923,10.995757473532217,71.0563981213761,3547.5,3417.5,0.0,0.0,13350.531900047828,13717.872630252567,7.741512107181884,20.209965635321236,23.13569250033282,14906,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
358,1.025163762996515,61.45922524581562,0.005123256353871753,267220.8804420153,4999.927389411978,1978657906.5811973,36.869707672545246,82.52435945103991,0.407300017428597,35.00317834726364,baseline,33.74015887368415,32.433421426575194,26.069000914849482,600.0,442.9341887789542,2.656300261733122,72.05120953318536,79.70301427030236,234.39383368369292,8.645264351244728,61.883542137983724,3547.5,3427.5,0.0,0.0,15281.76742975986,15677.192898681893,6.773985479301468,19.522953885756202,21.596282452943438,30152,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
359,0.96580289938072,68.3658447694573,0.004235210185953932,259690.96291944606,6061.875922090063,1239573213.980916,18.958413979276095,115.67662566905824,0.4994132874480999,35.12158623530291,baseline,33.50627670443242,31.952421584710837,26.36511776375255,600.0,449.9489092927326,1.438567008866812,51.41398040778402,60.49902686295011,89.64785923474629,9.616795497570328,60.94230244766256,3522.5,3307.5,0.0,0.0,14407.801238724609,14769.424068834629,5.858748655362493,14.787345568688966,17.400325936569498,46952,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
360,1.1887783950814412,82.80337767353734,0.003546497613313176,198141.97224165878,6748.840193921707,1726202639.2624435,16.63820144989133,77.41631460142182,0.4429335403518767,30.022559182432705,baseline,29.567078289794324,28.55741567748529,25.805331487087983,600.0,467.09271340742214,0.7844222393323435,28.9621341042259,34.89033783579831,16.038043883735323,11.647675126077587,53.24867861293915,3247.5,1457.5,0.0,0.0,17965.0341905147,18179.249878090537,3.912520213407348,6.767482723828194,8.15270579448915,58970,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
361,0.8900114357845976,70.88426496251172,0.0038250378490555493,396265.90033514757,4169.809604104647,1350232130.1016026,32.73911478027625,73.64732439940614,0.4501172963066946,32.11692017687459,baseline,32.218955568468914,30.49951384508637,26.075040740866825,600.0,442.9587233572474,2.5016233814676525,56.457875806848236,65.52353061394969,113.15785787123085,9.971053271393314,78.01416962462524,3522.5,3257.5,0.0,0.0,13333.384976534782,13610.392275322165,7.802646309058385,17.62083345126325,20.450277372056345,25622,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
362,0.8384209232254605,82.78507589327361,0.003304455211943501,345235.26094758743,7311.107191498988,1070036260.4819021,38.812001454493235,100.08065419513261,0.3696578346209516,34.71912844508157,baseline,34.178623109947694,32.51399926648999,26.587199923681737,600.0,436.8962120900228,3.0138596174656413,74.45896683356375,83.5288546578817,257.7537296943919,11.645100675653822,71.63533970118023,3552.5,3452.5,0.0,0.0,12480.273797213791,12821.450599538202,8.282766152505724,24.66904840958353,27.67399880471491,14756,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
363,1.0789308291899193,71.00401014337491,0.003200732444385103,288617.55025634007,7780.631384385623,1800915107.788059,20.772427043201454,103.57510135250068,0.21346586198088444,33.15296599424104,baseline,32.08298663239543,30.64635723907397,26.00811657207538,600.0,451.12960798918004,4.602024571300717,45.454432418083094,53.7448719836549,61.45611170669318,9.987897426834738,64.55812586477433,3487.5,3117.5,0.0,0.0,16170.477965025184,16499.419257762696,5.524189495012292,11.702540038387172,13.836967767229217,6866,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
364,0.8724037639299359,88.9076778590937,0.0030754633821197877,192224.4607202828,7274.6818001422225,1441329027.751113,27.93267568696762,62.69427982753883,0.38952869592045525,33.746581327268196,baseline,32.49403644560164,31.30770618820646,26.19133359490479,600.0,441.736903417062,1.7550894544256153,56.423224221118325,62.6708673080036,113.2866244577811,12.506346685512513,52.50898967276716,3532.5,3357.5,0.0,0.0,13057.578834647435,13341.129082332032,7.9601266426931225,17.965440415566874,19.954721623164993,31742,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
365,1.0184267393695319,62.929941774831754,0.004071615915196248,187127.52982822835,4745.531909599844,1721557336.1138902,35.155813574076205,92.6259934518171,0.4696390972813179,34.05672514104681,baseline,32.69551648401114,31.625925309458236,26.07201873205304,600.0,442.4746679953064,1.5503155716869514,65.54957738838495,71.99187455565696,176.08184847314652,8.852145142992999,51.87187331126035,3537.5,3387.5,0.0,0.0,15233.124910248873,15574.167779402926,6.818796262894155,17.87876853320842,19.63591700715434,30836,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
366,0.9667149678311756,86.09568716203827,0.005325238422606346,395179.2319184473,5937.97908560253,1375359905.7675076,21.457822439471183,112.40626689868793,0.501907340909758,29.314833675827757,baseline,30.215695526384536,28.624080239186174,25.866497654474358,600.0,462.1734725009741,3.5494055665622,34.1352440309407,42.4186509754802,25.93736745373313,12.11079332746005,77.87833607253773,3302.5,1502.5,0.0,0.0,14578.244874565507,14783.371765340014,6.193481485337393,9.808488071814745,12.188658494380318,88988,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
367,1.193495603545008,99.55576992586931,0.004787361811192194,252802.80394331005,5370.184576501446,1918598846.5499842,26.21723914809932,93.45889221930562,0.28822849240583787,29.263388335927722,baseline,29.427258126068978,28.43624656040125,25.7487112076289,600.0,460.00816641222195,3.511615566749242,37.74572092325159,43.495662218688295,33.85599016699981,14.004178302905617,60.08128257564556,3312.5,990.0,0.0,0.0,18044.655604339718,18251.387218187763,5.818575639338383,8.785053290131872,10.123312024102024,27278,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
368,1.1631704868865331,84.04740457418156,0.005156194780776679,150753.7394494285,5175.282149938113,1781758882.6844692,25.437475093343487,78.62374349160136,0.46346195717838823,30.517537277366586,baseline,29.845055663314724,28.978598687074903,25.82019213204967,600.0,459.0543473375678,0.37501775394775905,40.18308620898647,45.39088832287042,40.858691492207896,11.82266824343487,47.32514951391036,3422.5,2632.5,0.0,0.0,17561.900540462942,17787.64403813199,5.970272219537386,9.596158531551513,10.839838382966288,55532,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
369,1.0275771209729765,82.25817379548779,0.003968363343742852,389818.9244824443,5157.408819905356,1594185984.8067145,35.7134670062526,119.73986781559067,0.20059704223244718,33.40947201832872,baseline,33.05439553873555,31.412642889784177,26.09754676717091,600.0,442.5853901749963,7.942578280431917,64.83588771677607,73.76242507159371,171.24299309892257,11.570983113898617,77.20829764303734,3532.5,3357.5,0.0,0.0,15352.725179845685,15714.098883751021,6.75807616061848,17.52663468525124,19.939683457029773,5420,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
370,1.082393945370217,64.87332546593987,0.0047422497355687175,202559.01719588396,3981.946392566784,1378947340.2533312,24.74175254715369,90.46461475284939,0.3922718874878279,28.197685584418178,baseline,28.562171445139597,27.77383462545711,25.752447552023455,600.0,462.2874015207371,1.4040229200618342,32.36558076453264,36.978522639456244,21.1673195325658,9.125514448875542,53.8008092322173,2837.5,0.0,0.0,0.0,16411.81342392657,16552.378543243463,6.349709257485723,8.306069282551295,9.48990142473504,82274,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
371,0.9655914361677171,89.25931696719296,0.004385674474379554,223375.30634279805,6261.809394637561,1722675861.3905764,29.875275623428152,112.30386927585047,0.4778939718298413,30.970128972760335,baseline,30.548928117911657,29.4945789416246,25.887977992998344,600.0,448.7663389553781,0.47410502609272953,47.64659580335967,53.822491409379865,67.62777635475278,12.555810586718477,56.402845375581556,3487.5,2697.5,0.0,0.0,14545.019503345435,14766.190293216643,7.191907658176701,13.706796689769293,15.48345552597075,44624,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
372,1.0751421241472137,75.62586814427854,0.003320817874686447,374655.22145354364,3117.3364290718873,1496651098.1551862,33.68989549559232,119.34910927654593,0.4570681267182206,30.372674658005167,baseline,30.71819875646139,29.319539858174007,25.885659069684607,600.0,446.09605250069507,2.8911193125968566,50.3909679659467,57.902982336868135,80.02719179054273,10.638038785628515,75.31283476442476,3467.5,2682.5,0.0,0.0,16186.484887892328,16441.48094396872,6.459094373176636,13.01920070591082,14.960033096088445,35060,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
373,0.935963799795875,74.01341209726674,0.004521757598514135,329122.25312990125,7231.444491955497,1028968530.1287796,30.429704602515024,107.01515958353767,0.28248240047296025,30.870253609177745,baseline,31.005402833087828,29.59745879691858,26.158185022774774,600.0,448.210366193163,4.889373322992469,48.80498808103612,56.41129022680118,73.07612031927042,10.411219968348856,69.62121372396946,3487.5,2697.5,0.0,0.0,14077.96534890142,14313.11324611568,7.4195652074994385,14.484471660739214,16.741889851077087,14708,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
374,0.8223273832116372,82.60054416853066,0.005633931919580464,161828.8919549249,5859.984225441016,1886448357.2357118,28.792220673255727,94.91390622174745,0.5221850604984318,31.504598535259948,baseline,30.72471141503894,29.75472814639174,25.876431768448015,600.0,449.67640480723935,0.44864297995809466,48.11690670713349,53.85068274252826,69.472029518713,11.61914321303998,48.70954357709741,3512.5,3037.5,0.0,0.0,12379.808961236658,12575.342084658692,8.444865860264313,16.253632910103786,18.19047168977206,84014,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
375,0.9065281099604303,90.54762642733152,0.00431228059365644,262493.3169277867,4035.2366377070184,1256942559.969071,15.177679340805776,93.84343359600385,0.38378392324464405,35.84476247851639,baseline,34.057099084391155,32.32309391787685,26.351847518607087,600.0,451.1362829756839,2.7826134525821544,49.86608037556589,59.96068187682143,83.68751850385787,12.737032784111301,61.29259669870514,3522.5,3302.5,0.0,0.0,13499.199623813623,13862.97151821537,5.286580961168108,15.279933232095107,18.373114725047795,32282,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
376,0.8460979532289258,88.5635428341999,0.005207555154600648,210069.03349227077,5798.889914906024,1728088775.614613,15.700041759988615,64.6613805332775,0.1765462814397185,34.759024011830846,baseline,33.02382554343467,31.51449716299625,26.08712781284055,600.0,453.82906259466534,9.735851489574998,45.581910329805005,54.35960957963916,63.02166168387463,12.457938358677453,54.73956126926565,3517.5,3267.5,0.0,0.0,12641.420401887186,12938.850652678495,5.778738956278987,14.96474694207581,17.846505232963544,11030,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
377,1.1354568442111144,76.54491197337173,0.003935255274881634,280541.48933800607,4022.7777540952175,1499549775.745912,24.258473149665235,117.78388685648002,0.30409777348743483,30.948702042784852,baseline,30.573241895508886,29.375228229705407,25.905264578488357,600.0,454.9110365195124,2.821339166854159,41.365770214334745,48.24820922697093,45.26636122490477,10.767317617587624,63.54861824998256,3437.5,2682.5,0.0,0.0,17102.470946616453,17363.836508223078,5.952175245384106,10.119708014255169,11.803425563158951,15572,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
378,1.0631969156368166,89.90887375633326,0.00570330343348476,204352.18029190635,5739.8363243282965,1271591971.2858732,38.21911676956,112.0198611835385,0.27507456890347604,32.26331935674503,baseline,31.498994051194927,30.49776175636321,26.13680471724598,600.0,446.82710545027027,2.430375809140969,61.882806028548565,67.92112146029413,147.1151204009672,12.647181575057546,54.0249546192201,3522.5,3282.5,0.0,0.0,15965.237226983867,16258.810287053288,6.531663459806947,16.16790651707967,17.745516287652507,13094,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
379,0.9519838906888282,93.91122562612631,0.0036333685469970237,179604.25627004413,3541.6975733995014,1807209244.7359953,39.217856037811444,78.85250372262428,0.2638604298532624,28.91416280445716,baseline,29.06168288687985,28.30034382642318,25.737642864077486,600.0,444.14625751274485,1.6963865010329755,49.82455004703425,54.41657567030678,75.71257307591527,13.210179071408433,50.93146411648732,3422.5,165.0,0.0,0.0,14410.61037837799,14558.098549194614,7.294707938198035,14.538221629809838,15.878121060469635,30740,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
380,1.0539415437863666,97.16709339489336,0.005195717530629074,331122.66470492055,6561.487651885087,1713337691.9185467,33.62310683448716,108.18536989915111,0.582706390610107,31.22460943065162,baseline,31.19194819245979,29.841384002219613,25.924425257505163,600.0,449.2069905767249,1.0653854552510893,53.42515918616055,60.87406553058976,95.4295069959896,13.668171137548331,69.87126517084688,3492.5,2937.5,0.0,0.0,15842.41578846164,16117.273632046656,6.589022403933325,14.080782832452647,16.044023263982453,47858,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
381,0.8495916207674628,70.51918975118394,0.005772329694898659,187751.5485788215,4530.623058245132,1155901134.7277112,29.557764871057785,68.16281945208249,0.3639445591652301,29.773884189520622,baseline,29.635776787266764,28.731562806169002,25.934755923466582,600.0,452.9922418588756,0.736621225340059,42.79795678297765,48.11777673267888,48.66069257998749,9.919699358333208,51.94987565508448,3452.5,1617.5,0.0,0.0,12836.271051727734,12992.277141111343,8.1738617409754,13.99298326161198,15.732322171841608,47834,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
382,0.8392437509385542,71.5910896029773,0.005517371033391178,283249.1584339304,4616.542133669581,1421350358.2335837,31.633556611838927,78.23659358794868,0.20960763171710117,30.886899725056164,baseline,30.854608760166798,29.55626944864623,25.950131067366385,600.0,448.56171477162667,5.278283368606935,49.75591492700019,56.831715080324074,76.85713126224158,10.070479937485473,63.88707688697312,3502.5,2697.5,0.0,0.0,12629.419768881598,12834.033592857091,8.274645401503724,16.468502105932508,18.81049159395894,9632,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
383,0.9425886826017066,72.29782210995458,0.003328945134497908,282312.49245655723,4197.777142504267,1421941212.897348,18.05988334238822,63.66490224454716,0.30357633584737603,31.983654963218314,baseline,31.294484903816,29.864765234259995,25.986173308663524,600.0,453.56165217630684,2.396473728949786,38.119887910676866,46.20760240563799,36.55596244067133,10.169893643466944,63.769993639801456,3462.5,2712.5,0.0,0.0,14163.863415358443,14414.423465445521,5.554583641066659,11.233805315526103,13.617228118259588,15566,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
384,1.132752105343958,83.14894635013431,0.00418841986325756,375338.2611132044,6386.598159727861,1796940799.1503234,23.531952417767197,79.04387259180966,0.5119290890823828,28.106051943359812,baseline,29.258518907230552,27.96670499375465,25.721849368414098,600.0,462.1313010473782,3.504759794479469,32.32092141530502,39.09771246412069,21.59339561319626,11.69628511991889,75.39821472188235,2717.5,290.0,0.0,0.0,17136.21406784294,17322.474616112268,5.770923113534128,7.925859227379194,9.587689692424105,128204,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
385,1.1661699839720572,99.93250500196632,0.005841208480549986,376763.60181235237,4138.639517421841,1998516517.2100697,19.20758298824006,71.07024487711347,0.29229268689202254,35.85967986701251,baseline,34.431115875987246,32.50255074892223,26.061487559973045,600.0,455.6819281863231,5.395085111827939,54.93163764047224,65.89065073947721,111.29548416107289,14.057172370276596,75.57638230927584,3512.5,3292.5,0.0,0.0,17344.79675680148,17833.513484659587,4.863002076952869,13.08453179483492,15.694931948430453,8234,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
386,1.023149180876983,63.41926868367107,0.004797590980759295,270277.58609511645,5698.5178153121415,1604362222.3546782,29.832262723375464,78.05736946955257,0.42141204718809755,30.676085875502235,baseline,30.451218950729242,29.31927927025169,25.89041264297731,600.0,451.26703943854613,1.2532967975421343,46.56135156035578,52.988307703640004,63.234069273406085,8.920977128169731,62.26563034462136,3467.5,2687.5,0.0,0.0,15417.089106527003,15646.385145191056,6.7873234658626,12.641078161915237,14.38595137173055,32378,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
387,1.0151014302831534,85.41305396462411,0.005299317475552269,363678.5279497022,6730.532803850872,1516799448.8604898,36.82450808115955,81.70481850538546,0.18773789317913578,32.39671140719383,baseline,32.22856835192454,30.720021056529163,26.07562337812442,600.0,445.6945331029687,9.30044004820229,61.82116938295845,70.03271083428031,147.6815278047452,12.014769591023791,73.94074807644458,3522.5,3297.5,0.0,0.0,15207.482602966951,15523.315892244414,6.841133543184305,16.917075021785422,19.164125088340874,5642,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
388,0.8590262161737893,96.97747739238946,0.0038333142672852677,287551.4480037432,6662.181143425996,1770916377.86466,22.42766316464143,61.81401563927851,0.44029931661490973,28.015462708820802,baseline,29.07762302613304,27.86007791312595,25.716713479142015,599.9999999999999,456.8331097097995,2.6432942368555814,30.583627433580933,36.993551805320735,18.223964207360627,13.64149848652945,64.4248630831997,2712.5,30.0,0.0,0.0,13002.992264666706,13136.554550677274,7.254350891671792,9.889630729459464,11.962366711413802,147548,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
389,1.00725979614113,97.58093551648327,0.005849228931300232,150371.3414919234,3261.0237468129285,1027533046.6874895,29.109034303536674,77.33816879923565,0.28548224062792094,30.772979681890547,baseline,30.188520255778656,29.304026522829624,26.05426037476775,600.0,454.2915872332826,1.00369893531024,45.75404885621811,51.08848947922227,59.80441590724108,13.726384929318645,47.277349769222226,3472.5,2682.5,0.0,0.0,15190.691214630328,15403.398650216606,6.8943925599423395,12.617854960861933,14.0889640705697,22628,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
