sample,station_volume_m3,passenger_heat_W_per_person,passenger_co2_L_s_person,train_direct_heat_W,structure_outdoor_UA_W_K,structure_capacitance_J_K,base_airflow_m3_s,maximum_airflow_m3_s,leakage_coefficient,outdoor_temperature_C,scenario,maximum_air_temperature_C,mean_air_temperature_C,maximum_structure_temperature_C,maximum_co2_ppm,mean_co2_ppm,maximum_absolute_pressure_difference_Pa,mean_ventilation_airflow_m3_s,maximum_ventilation_airflow_m3_s,total_fan_energy_proxy_kWh,total_passenger_heat_kWh,total_train_heat_kWh,time_above_27_C_s,time_above_29_C_s,time_above_1000_ppm_s,time_above_1200_ppm_s,minimum_air_mass_kg,maximum_air_mass_kg,minimum_air_changes_per_hour,mean_air_changes_per_hour,maximum_air_changes_per_hour,solver_function_evaluations,solver_success,analysis_threshold_note
390,1.1690407859302132,63.85013757123452,0.0032685108125233234,336666.37277401856,6533.748836241482,1244610583.3465183,25.800762302230485,97.12000727441652,0.3516491889921324,32.308865156839275,baseline,31.739454608325957,30.319928048386927,26.146100653074257,600.0,450.0131890481588,2.548347733390983,48.5029562195125,56.51669233760618,73.31824819326171,8.981586018353655,70.56422867948413,3482.5,3052.5,0.0,0.0,17541.10254548415,17877.414876511728,5.940292698101808,11.524870266684871,13.429027792557935,14234,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
391,1.112994929873847,62.73766482282009,0.005665804758628429,191616.76984435073,3182.540879390806,1336054159.8038268,20.590930727391992,102.9754662317103,0.33875529731069215,33.919179966483895,baseline,32.26530284944499,31.00844028154461,26.132246469409324,600.0,457.1476484770992,2.2855644788069185,47.424090924313084,54.87363731744183,69.6872892983932,8.825098185076692,52.43302831327564,3497.5,3197.5,0.0,0.0,16671.03447860924,17020.340398967597,5.3372528796993395,11.83595561534149,13.695189999068926,24752,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
392,0.828583537148388,73.31564929075944,0.005644244413354949,220248.13266293667,4359.250967323868,1824937615.6387484,39.369166286078254,106.56339447130333,0.5718292067961186,31.2714406979331,baseline,30.895374354588967,29.857202760285016,25.877801672573753,600.0,444.3376639493298,0.38271005828573834,59.21811863478437,65.20800730741672,127.97813326991803,10.313068000233494,56.01194866559889,3527.5,3207.5,0.0,0.0,12466.989713977619,12671.013562339103,8.381103573870295,19.852527429114655,21.860602523566026,64760,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
393,0.995925627784365,87.40330834866273,0.005611485473504335,159211.37102115582,6909.6754178284,1910411712.901777,21.67447489589582,71.30232520184482,0.22779013363200773,28.798584623855724,baseline,28.837131729163445,28.023420483114393,25.72412663040103,600.0,466.24594842972374,1.9587487082753796,30.792993149475663,35.57925189666262,18.410211004185317,12.294732041045224,48.38235346037628,3172.5,0.0,0.0,0.0,15086.986563111963,15230.072250973068,6.0553379260856,8.588602371059466,9.923557795010968,27416,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
394,1.1836130287267494,86.98838811765107,0.0055375106061514605,385186.29221641726,3941.9645998638243,1677805131.776555,33.51240827899814,117.16511228115367,0.59157926225868,34.95258497703479,baseline,34.05366039443663,32.40022318521535,26.143868665243417,600.0,447.03012275316905,1.1837874719203683,68.52055772572265,77.82758192670525,204.3897823724144,12.23636659521625,76.62921860978396,3532.5,3382.5,0.0,0.0,17625.74482688596,18100.2591376276,5.86715782599555,16.080837060082143,18.26506825518314,24482,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
395,1.1568178034807801,87.32820929887966,0.0033868968541245965,387300.8892225926,4238.4849915564755,943445084.720154,21.63691374655014,71.2272307847513,0.5276277126196878,34.250783630769476,baseline,33.3899736671429,31.58918195559759,26.49386302289139,600.0,450.30857226252635,1.221488644136116,51.91053116081751,62.0084068612265,92.5587444133068,12.284168108042405,76.89354323555588,3502.5,3237.5,0.0,0.0,17264.11457252052,17690.496395217713,5.355444933321412,12.464877308879998,14.889602675221951,23876,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
396,0.9325104157617411,80.20011915522576,0.005597588595049916,292585.6872073775,3134.8174718400874,1570947305.3513873,16.143016059104085,96.0006938262424,0.34532831051624785,30.530841313271903,baseline,30.394607002455814,28.99889536859142,25.841790609385555,600.0,467.34214365907764,3.128455901693087,31.080954730381208,38.819385762238156,20.10057892013429,11.28148342783509,65.05414298365399,3367.5,2377.5,0.0,0.0,14054.002971354219,14260.30278830346,4.927503134642473,9.258447294837412,11.563584201817589,30326,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
397,0.8138225649601235,74.37803347604215,0.004203643784404172,182307.5256365787,5249.169514135923,1847417975.4441702,24.237648514428997,78.7321511776834,0.1914091893902864,35.48042419660306,baseline,33.687499922695395,32.38724142113141,26.11339477053724,600.0,443.31558293921717,11.30269680795027,59.24573285483179,66.9058646160334,132.52173619857658,10.462510042296595,51.26937278730414,3547.5,3412.5,0.0,0.0,12132.759508153466,12445.283179818467,8.385459876652646,20.22203453653001,22.836627040752127,5702,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
398,1.0092134664759116,78.51566852002732,0.003381412510477934,399999.4725794015,4159.34126309727,1249639149.84864,16.72732763838475,119.98718869665882,0.20826910948760236,32.23539855984348,baseline,31.96416510160543,30.126807009178634,26.080597292580137,600.0,455.91052321574426,13.557081589227892,38.35307532778941,48.28250439995849,38.30744717368575,11.044537371817178,78.48086615515699,3452.5,2712.5,0.0,0.0,15132.661915192506,15433.274917603661,4.822020379247712,10.556371262760338,13.289365652837695,7820,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
399,0.9308188969877657,66.3802687460226,0.005379795888778845,343448.44254980143,4606.148927572536,1089555972.109841,19.950569880409233,79.61103285387631,0.4145505011372187,33.346939498038545,baseline,32.62246120349789,30.90614552152223,26.280801249036642,600.0,454.26385945621763,1.576304464644636,46.18087351197052,55.630889992136986,64.75117876499402,9.33749113694051,71.41198740145698,3507.5,3187.5,0.0,0.0,13926.231035441753,14234.43544196472,6.249571956256971,13.78143531626262,16.601537686679496,21308,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
400,1.1902784972549572,74.90894709597833,0.005086797536859153,344825.7999765258,5523.096351779024,1956058410.2332323,37.675502250754704,66.82828327898049,0.21157397288235674,30.249664390159907,baseline,30.44165835172049,29.229381398063957,25.81078356375724,600.0,449.9318854499549,10.021339428640204,53.80982305591051,60.48873048893649,96.69649322987692,10.537191891500951,71.58415707979752,3462.5,2682.5,0.0,0.0,17936.93473339764,18202.190009209884,5.834302191008116,12.557710742114308,14.116381312916063,8228,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
401,0.9914520103512747,66.00293361812402,0.0032360985899468958,338189.8008209934,4276.127832023289,1521274831.6793377,27.199196574787653,117.03107278401923,0.5645620614791151,31.7318863742398,baseline,31.477133183654985,30.01756570177684,25.968036098472624,600.0,446.76991207848965,1.0873221420915797,48.096466433017504,56.08730623832805,70.70064826096088,9.284412662282778,70.75465718535598,3492.5,2987.5,0.0,0.0,14889.142347735642,15161.659997258146,7.004317276016218,13.475316430084744,15.714131522013332,41750,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
402,1.1911421237690478,69.18947594604938,0.003512728552956213,183370.99730472942,4709.575219157898,1697016070.2879815,34.026762711543995,61.366082195367724,0.563543279980224,29.192347947077486,baseline,29.108731330473574,28.360116648961647,25.767882002791737,600.0,450.0524192681071,0.34671832258754876,45.033681510160584,49.55054903370601,56.2806378719159,9.732652949744281,51.402306745822976,3377.5,460.0,0.0,0.0,18028.052998786763,18215.396913260254,5.830072084488645,10.501984377365586,11.55533090769981,102902,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
403,0.9095309609922884,98.11540478876577,0.004557681123380373,252088.26634630095,7224.548694469486,1509468934.4695458,29.791111559004122,99.33057320963289,0.37461593986957675,29.935332212347696,baseline,30.054683821806748,28.928332856722022,25.88334155986945,600.0,449.8743292777646,1.6928841621993342,44.20132265290043,50.52057733235665,53.909543231782905,13.801566940286387,59.99196537601943,3452.5,2067.5,0.0,0.0,13722.986344183806,13908.892254561766,7.635193019562667,13.499425206994502,15.429374375691417,42470,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
404,0.9969491144322996,73.91796889360108,0.005023778726241661,253435.89817340556,5831.521401911996,1429847402.6502802,17.912108638809787,85.25091287842648,0.3888274739929052,31.697255915725552,baseline,30.936177054368613,29.639326124754856,25.98245687728297,600.0,461.00572233092004,1.150753330643056,36.63478758687499,44.131086988179376,32.43045065897432,10.39779429103322,60.16041935440751,3442.5,2692.5,0.0,0.0,14998.223131760455,15245.723796792436,5.169615157022856,10.207471713376103,12.29614941929589,25796,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
405,1.0827193508813926,89.19846307661463,0.003263045644778309,167010.737725523,7438.6951634941515,1471394522.5904074,23.21638140515424,110.09997151401308,0.4252201554809938,30.406087151933328,baseline,29.855947596960505,28.929369826589966,25.903291644436422,600.0,454.1710239850155,0.3775689137110021,37.68676104963414,43.20652690661283,33.954868250363795,12.547250472777126,49.35727429842217,3412.5,2482.5,0.0,0.0,16346.651190304436,16557.354767680117,5.988365467270896,9.668751858445605,11.084879031527924,47684,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
406,1.1107106915912386,99.51185282344412,0.003685494029431984,246790.74713049512,5701.445847670346,1680169567.8545885,39.76304085767947,116.77837133075305,0.4339358613099492,32.068952469260914,baseline,31.49516840661755,30.41428098105527,25.97931727457552,600.0,442.7971082406244,0.9514865407109028,62.91981430887509,69.32147080969422,154.5395162050969,13.998000630497804,59.32977547404369,3517.5,3262.5,0.0,0.0,16679.02092433176,16985.40896120556,6.252253171791853,15.735624343248748,17.33661542972748,25424,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
407,1.0169330310595583,76.18052056901672,0.003680755261428126,371566.9584056542,5581.634492827278,1194288719.3653305,22.992824729757565,72.02055575141249,0.17149440401201102,28.34394211229946,baseline,29.4817899965106,28.097677374046913,25.840121627178576,600.0,458.0982461491499,26.413555043152883,32.54912552749091,39.69932407442228,22.1537873029796,10.716059893375018,74.92680188343857,2952.5,555.0,0.0,0.0,15374.280337315824,15551.325425668756,6.282739125363208,8.890874306851812,10.843968760836727,16538,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
408,1.130646769441364,97.48370659741352,0.00362684774871204,223543.03285538463,4986.115640329208,1934207869.9098237,21.950375621014775,109.76875241076507,0.2789451135182377,35.35538478073254,baseline,33.55948672941997,32.11972027282529,26.06256692345886,600.0,448.8561630048639,5.346126736723818,55.38082301908802,63.92029867729674,111.07609200702518,13.712708061369502,56.423811189654884,3522.5,3312.5,0.0,0.0,16863.696658698056,17290.279021366492,5.580240620554671,13.605984084089735,15.703966085043623,13676,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
409,1.0102031946516157,89.4324570926556,0.0034020878643238697,240986.4883434177,6853.929885187154,1672491094.4244576,35.588209440056694,62.18669538985553,0.3966632245134044,31.955936538643364,baseline,31.371313448447495,30.263097554028217,25.982380408175345,600.0,442.79536219182035,1.066199614739162,57.56778997411264,62.18566422348958,118.43979691730846,12.580165631033553,58.60424312565901,3517.5,3232.5,0.0,0.0,15175.927910952192,15448.410216067996,6.874304576753338,15.8295408837047,17.09932784719923,22442,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
410,1.1467640593042026,71.98740779916432,0.004623791532813175,286643.34401124367,6920.109988926191,1009675598.3678241,27.770475237684757,66.43098082315342,0.23042460862840455,28.58083922501759,baseline,29.151621366063296,28.130574085857678,25.919131268100614,600.0,458.44317740935963,8.166115090760286,37.475046352895575,43.14623290026335,32.96096456519448,10.126228697082446,64.31135008413726,3197.5,310.0,0.0,0.0,17354.473791259334,17536.75072794061,6.055687207931836,9.077486352635292,10.451203625782899,23642,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
411,1.1255015824071934,78.31851204423242,0.004690854703627857,173931.32640042875,3439.2427824614174,1628050613.0043187,37.357547849488355,60.38029118632345,0.43308321664602345,34.50610645804567,baseline,32.80713728249418,31.776393365233695,26.096536918458412,600.0,445.6008735661543,1.846613134170184,59.02112132853789,60.38029118632342,125.66335203084866,11.016804027555361,50.2223478827854,3537.5,3397.5,0.0,0.0,16828.53738818021,17211.59687072286,6.170088565839106,14.566621834088567,14.902069770030794,21836,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
412,0.9084692975157095,73.48554670177792,0.004800884852638191,165400.26408508868,5055.91426355351,1398768244.7038283,18.55725013706432,97.369965792269,0.327580574495398,28.685575211597904,baseline,28.78457881355888,27.93706093661703,25.77778749334891,600.0,466.2990805420897,1.1390220922330627,27.18954438036205,32.1301676872817,12.851931439246398,10.33696690271676,49.15596509336789,3012.5,0.0,0.0,0.0,13764.531178571217,13892.656894206108,5.685563033141789,8.313600952085707,9.824268804908222,63230,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
413,1.0004200272413293,72.70630585330056,0.004698384855835193,226862.9025144825,6151.392379465593,1602889965.9082012,25.06057257638122,119.23786264876746,0.4490588082024508,32.940152355830215,baseline,31.83548046983759,30.61931755538395,26.036753954470782,600.0,450.4829621436103,0.9938934544770746,49.549993401033745,56.69753744803474,77.5871556083567,10.227353690030947,56.83879489704211,3507.5,3212.5,0.0,0.0,15006.02512454553,15298.802311275444,6.941528813246409,13.75810827557781,15.742703593426015,35240,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
414,0.9292554908716246,61.9260702553183,0.00544459655958182,269514.8766647241,4689.305367685537,1289586342.4635963,26.052718109641432,107.15319694142107,0.5694734870014925,32.5971661291468,baseline,31.823862152417576,30.49719668223967,26.115109405464693,600.0,450.8844939507632,0.5732565275538946,49.807738674230315,57.359330796664054,78.53007038156146,8.71093388258144,62.17029166582231,3512.5,3212.5,0.0,0.0,13939.171580853566,14210.527242956514,7.4731271568066635,14.888782580220804,17.146142906912278,44606,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
415,1.1004999736694905,68.53389520248702,0.003661699423458029,358135.92030168785,4376.543377919286,1529385414.9062622,30.182912952799747,67.54184473617191,0.5035347457513781,30.480500199119714,baseline,30.656411198725152,29.300980063099228,25.890479667523664,600.0,449.4204828451894,2.123173202155158,46.80158307733058,54.172107779155304,64.55921395518057,9.640434591816506,73.2479221204428,3452.5,2682.5,0.0,0.0,16571.538547025793,16829.262791909274,6.31026316274138,11.813212226034379,13.67361024667438,42992,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
416,1.09197995799931,81.17854499917343,0.0037078781942063575,228599.60009303928,7333.376992675298,1975467779.0126657,23.047268853604386,67.02198857619923,0.4300668914879836,29.835321854720526,baseline,29.658297342055903,28.65553342065335,25.777032042679025,600.0,457.0051973403946,1.0793891977518797,35.89651337177929,41.750480822870706,29.40223052686824,11.419115329883727,57.05588209436171,3362.5,1647.5,0.0,0.0,16497.23659246054,16698.971482381523,5.883768697861528,9.131352312227547,10.620484102454636,54170,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
417,0.9413343903219089,80.83269455459202,0.0033168406358237623,222537.9153672881,5675.585852350655,1068367855.4456296,36.19910947040022,75.74006430305266,0.28694892108667314,30.76730885979017,baseline,30.505985305210913,29.504737907005836,26.097050245119988,600.0,442.52841476005966,1.3788753458939027,53.97770611973504,59.84381572837413,97.32072487829531,11.37046570067928,56.29817150364281,3502.5,2707.5,0.0,0.0,14181.628881919032,14395.242352406332,7.377234398150105,15.928247612789871,17.65927423631672,16568,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
418,0.8173957963502536,69.7537390284321,0.003955049026943048,350399.6413259768,7841.051142220239,926116362.9111202,36.253280600638305,116.55826550487731,0.24472652755808733,35.591695008383745,baseline,34.92611034464676,33.13925373838248,26.87180428664027,600.0,437.9144804897471,8.205120890692342,75.63682293108167,85.38118750968366,271.43831806442904,9.812025956666114,72.28088724847892,3557.5,3467.5,0.0,0.0,12137.794938532359,12499.926388832171,8.495816195106482,25.7038618081714,29.015315024087748,7910,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
419,1.1479855936901584,88.23689878580441,0.004517104972592566,290345.1100075649,7953.947516805238,1331782850.3815904,19.50527247946995,80.02882678196943,0.4175556286273837,32.33367960561368,baseline,31.52178873054504,30.11895519142672,26.11003658770528,600.0,458.87504668697727,1.3084676561848028,41.06395815331543,49.189097067644575,45.76349479569514,12.411990429203154,64.77407083367741,3452.5,2822.5,0.0,0.0,17237.23646734642,17555.4308948488,4.855596349411718,9.936235354593027,11.902273120365946,22400,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
420,1.0358672990703286,82.44311925128522,0.003948044876993869,289355.35861950205,7083.318201471702,1730213862.2304204,34.5215449777065,93.04861671559836,0.30054257346062674,32.983962127970514,baseline,32.288004166346525,30.979901107937412,26.041350733164563,600.0,443.67061296879893,2.5765938630647724,61.08093003289913,68.54628684997749,142.7732806942744,11.59699877468079,64.65035191016956,3527.5,3322.5,0.0,0.0,15514.83105257696,15840.875429984699,6.703990415255846,16.37943877981875,18.38134600174508,10730,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
421,0.887066211027183,75.30311452635999,0.005670472267225042,353134.6809960939,3209.755075229107,1040274080.1077666,35.01413233314369,78.41406192762251,0.5151983088709795,31.196749987770268,baseline,31.423274739171745,29.909923868730377,26.12959509606776,600.0,447.1185610947132,1.6693794965540292,55.210194807640825,63.25537588433278,105.00481736345988,10.592638110041305,72.62276720724354,3512.5,3052.5,0.0,0.0,13323.928317789792,13565.352781810418,7.828552545590806,17.288636444156833,19.807921356063865,40862,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
422,0.9209889870771608,69.86109545124185,0.003976633054779717,176800.42868163774,5557.339598928945,1023143733.2823749,25.93089492355785,114.23484070901979,0.4309314727527308,29.687063375973043,baseline,29.489493084994933,28.609368519614268,25.983483116270577,600.0,452.09182346235116,0.4603386121307267,38.476264646413185,43.681776790629776,35.638329594974564,9.82712742680802,50.580985667936524,3412.5,1412.5,0.0,0.0,13921.720806147401,14084.112733137428,7.540203565824654,11.60475471545991,13.17477956473053,65882,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
423,0.8695450146681472,74.56160668496604,0.004237607911096518,232199.15223304008,5486.199377979892,1006362263.958041,27.246188931745664,116.25714683869829,0.437035918243301,32.048577487211745,baseline,31.39233603697693,30.1914010411537,26.24286567942454,600.0,446.85296295276055,0.7848124411248136,49.174595729008786,56.12553332897333,75.01325360979112,10.488332673685223,57.505826111861815,3512.5,3162.5,0.0,0.0,13061.945952991104,13297.412004881859,7.986296657792605,15.708916380755415,17.929406369680287,32672,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
424,1.1752011217608058,70.22922538986705,0.005970919991445464,238557.5243394061,6250.363268360383,1780858519.3948855,23.6240785744946,69.16862613941038,0.2072182006241562,30.697926714691352,baseline,30.19191475938362,29.133397865767176,25.844742824099058,600.0,463.0232392877011,3.8839358379191253,39.30177644932479,45.50697435980423,38.74682398464131,9.878911038174634,58.300622625157565,3412.5,2662.5,0.0,0.0,17723.2257777856,17971.62106738856,5.6068430193966,9.289610027307702,10.756308836837189,9200,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
425,1.1644336655363818,91.60172449480868,0.004430790608744465,174598.56541159723,7213.088892958115,1881822069.9160388,30.317543212317084,108.62939616293811,0.17398165041076738,33.440845383392855,baseline,32.10268772480521,31.024201860747546,26.010669978053897,600.0,448.2857331546428,8.18868536260561,57.173394645480116,63.68604944115858,118.0444916561334,12.88530924560309,50.30575275918146,3517.5,3282.5,0.0,0.0,17450.487244899265,17806.961044910782,5.963795663057864,13.6388177211604,15.192423418178809,7424,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
426,0.8510721569915976,70.38683923871794,0.0046491798230295376,326515.5753608671,5453.884229762878,1664505677.2174816,38.365148155276415,87.17222718379801,0.3441460760074762,31.607016898544256,baseline,31.612525899300636,30.178816194958788,25.955637834729316,600.0,442.4131202721155,2.5040997990290634,60.13396655227417,67.8261809326017,134.85277878278268,9.90108205291299,69.29537900284019,3527.5,3262.5,0.0,0.0,12775.385501006322,13014.918062315388,8.159642384485862,19.626866489087657,22.137495228618544,17780,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
427,0.8803902825370723,90.98221894626118,0.0055908911206297585,375675.8345710585,4977.512283356793,1869064489.2295709,20.850833891939704,71.82690629006709,0.15589392478365174,34.10151495453866,baseline,33.407885218126864,31.485144800817555,26.022638852478906,599.9999999999999,451.57476710356696,11.069231486893841,50.52135359772842,60.900973283557846,84.34956407697292,12.798165465107408,75.44041140411412,3522.5,3297.5,0.0,0.0,13138.483348848125,13463.261952525392,6.916730260913411,15.940327387826882,19.215270044167212,4994,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
428,1.1404738428851144,92.48815471938235,0.0036912918406258608,172563.39689761773,4488.214171489431,1513503713.144959,23.38239321192964,63.518959002642305,0.5008863968014754,34.07360324493712,baseline,32.44933977286763,31.236100827552615,26.107585660826203,600.0,449.9764036170791,1.1385581443755655,51.5498935251474,58.81525846265754,88.50773227165533,13.01000043052645,50.05135669493402,3507.5,3252.5,0.0,0.0,17072.42381796344,17440.55835386736,5.7856600942640295,12.555671449572179,14.325249015665863,36368,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
429,0.9017854332127292,81.4400587650493,0.004108771464627862,205153.61797297923,7809.689609943256,1533069797.044516,26.56471975025466,114.64778691428168,0.26081224238958844,35.390321227523565,baseline,33.75470254753429,32.43716396920728,26.290806331994872,600.0,443.3567578429563,6.304530176043045,61.8492311720174,69.66782855192467,150.618443984077,11.455901599616935,54.12513432935421,3542.5,3407.5,0.0,0.0,13441.575996706133,13790.44470746225,7.700772477222157,19.051474285872892,21.459843866419735,9776,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
430,0.9642035568778126,91.92615296330466,0.004214079942705777,353878.7595293913,4317.929964356734,1099831698.2392018,32.31925796107579,74.34075852980307,0.598643820615532,31.43784109913304,baseline,31.530396813065863,30.026259143133526,26.133609168195505,600.0,445.95703431253673,1.2163301895634504,53.22850231389101,61.347135003637426,94.73559698150494,12.93094551683819,72.71577702390572,3502.5,3057.5,0.0,0.0,14477.41900191446,14744.96631697667,7.202259725043174,15.334619937588183,17.673519987339365,51074,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
431,0.8603234205241674,60.37530687983444,0.005253648774289497,218748.0490910436,7852.104783889056,1464585217.5369282,35.95405887333918,82.21439979578297,0.3307746076625651,32.887354817678236,baseline,32.02149410028551,30.910509754719317,26.138623095173557,600.0,443.57288837258125,2.2095109193905955,62.089015570609725,68.62023720316897,148.72355103212178,8.492793167763379,55.824438219112245,3537.5,3367.5,0.0,0.0,12896.741310845953,13156.39189136755,8.071899798117105,20.04705248998777,22.1558271530803,26606,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
432,0.9232668378259508,72.21518760358796,0.0055088877290592544,316831.51861952234,3811.67880814004,1192917605.4310164,15.476069136174672,63.20604937755614,0.33424228724403987,32.02372676522745,baseline,31.469996684510875,29.86151469202352,26.06766618632207,600.0,463.2026294664571,3.0489941960258875,35.535182456397436,44.45002414115455,30.406337833585553,10.158269722904707,68.08487191017208,3447.5,2697.5,0.0,0.0,13865.598936631717,14118.946490310824,4.921011180780227,10.691258053748877,13.373413212991538,19256,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
433,0.9576107267250411,94.22088710799619,0.0047093959165171355,296991.6386718826,3490.234859537875,1452880833.555617,29.378317855387643,96.6306875174773,0.3254144619252547,33.860156939998475,baseline,32.989034090476025,31.511805139558387,26.13609076712237,600.0,445.6626259307077,2.6056705754454015,59.14057314999865,67.49062929387884,131.07777326472558,13.25373811985813,65.60488691671715,3532.5,3352.5,0.0,0.0,14309.837839579797,14644.146258968438,7.2518448787577166,17.155130500984555,19.577262976358032,12422,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
434,0.9013055834837744,85.23615736425332,0.00408257257051289,324368.9796163913,6431.216452043439,1620840577.1480176,15.00520851858203,86.69873423801211,0.30271426893374453,29.62553078909438,baseline,30.06621996322366,28.580855415500118,25.817959244595727,600.0,465.2917927630793,6.16638758823683,27.478272878795526,35.43204405288156,14.12660887768605,11.989886135904968,69.02705453478072,3217.5,1522.5,0.0,0.0,13598.684289617704,13783.106663498214,4.673129453679215,8.468663367134916,10.919975022334862,33242,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
435,0.8672578655889271,89.32344516647942,0.004601567671628508,299281.6653577892,7771.741467362171,1647406155.9062176,39.97347581546422,105.35138326586753,0.1823794874400424,28.36357791129349,baseline,29.288199069340294,28.11584291449566,25.764424771550807,600.0,445.49395227075155,14.127058820507955,49.4812410782188,55.647397023169034,74.40054643263979,12.564831286751437,65.89114025245546,3372.5,310.0,0.0,0.0,13119.315034345638,13262.43605411457,8.007358272534887,15.848561003318732,17.82354579594023,21104,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
436,0.8653534157293699,92.70030969956147,0.004013370108803501,229773.96904022127,5747.768036331237,1945764797.9601269,24.04269512020985,107.59759891093742,0.4579641794189663,28.98290183500277,baseline,29.31277174855211,28.270532764619745,25.733063795374107,600.0,454.0793898789031,1.1647691952821333,34.599982309982444,40.47460179244653,26.09835902986226,13.039843564404983,57.20267821275946,3322.5,610.0,0.0,0.0,13088.453608185988,13233.312484893906,7.729006327097064,11.106567585587618,12.992315900053454,110696,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
437,1.130353047387333,99.74526888094151,0.004775596086517649,232760.09044308373,4916.607607382073,1247449418.6119256,17.003728289854134,87.6389791198273,0.33484720507351307,32.427234799485916,baseline,31.35583775807538,30.02102948566894,26.085805569019783,600.0,462.4227397718953,1.3630181342741707,38.00088397465174,45.8173660278831,36.75706111207233,14.030834489252438,57.57594338811727,3442.5,2727.5,0.0,0.0,16981.694372504717,17285.787312367553,4.344696416384288,9.33849926663914,11.25935489648421,16742,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
438,1.1893603160574726,60.58037017350894,0.005125371946404177,349820.4289287116,6222.611412989185,835517138.7517173,28.080615237503817,95.21610491870544,0.5577231846615704,28.945424504135012,baseline,29.593796411145945,28.39963479476726,26.04271882631133,600.0,459.4659210823801,2.1975861766550224,39.37332506613551,45.850825369850504,38.476544275446734,8.521638737740258,72.20848569882075,3282.5,1020.0,0.0,0.0,17972.509112789674,18188.148834259613,5.838806247936788,9.195728655927926,10.708563425701671,110720,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
439,0.8550219789635094,66.62692699535633,0.004262144633257322,300030.8813373929,3968.898961405165,1494681050.6678228,39.86399903424376,114.29536758509451,0.1575461382504452,28.42477586852062,baseline,29.293173174390915,28.123477528850287,25.767602974387557,600.0,444.4865937014082,17.882755785336485,49.41568193529471,55.53278419220038,74.0941583234527,9.372187730680125,65.98479224990591,3382.5,330.0,0.0,0.0,12934.353151773501,13075.320237269485,8.121948458989053,16.0540648697704,18.04137643972854,15584,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
440,0.8915158524880276,93.75056025693665,0.003648577110293561,233651.34658412397,6550.560304844472,1739207675.1863277,21.5487243155397,61.66907761644637,0.5078388947183042,31.1473773926445,baseline,30.659574545328383,29.44935267485717,25.88636281735785,600.0,451.54199990303897,0.5267833806428825,39.117476584400656,46.09225744076356,38.39790245315787,13.187578809475756,57.687350405747296,3462.5,2687.5,0.0,0.0,13424.287171907708,13633.398385868575,6.853496035214625,12.188191256010219,14.36138775202372,54974,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
441,0.8201851651511917,60.28700039290301,0.004386193700671684,256701.582255241,5751.594829533318,1334929755.0806456,34.558995374040435,70.63753421343371,0.35015999057081354,30.58316371524442,baseline,30.53946732485207,29.374132062406368,25.969425601187538,600.0,444.31243969198266,1.540437914096401,51.57458875617087,58.01134301470276,84.98422062055084,8.48037138860169,60.568629864636925,3502.5,2692.5,0.0,0.0,12355.189455575539,12542.582473973196,8.466922762696294,17.46712238065294,19.647102426630777,26036,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
442,1.0118654681901924,96.43603672117123,0.004499337618807661,171936.44293403043,3897.756311668588,959327422.1374881,39.01835551462348,89.61960807539386,0.1645367323889194,28.70689849830101,baseline,28.92286067764121,28.193841907415674,25.919026103700617,600.0,447.52554734398467,4.194029209858854,48.99562895006724,53.42267683211009,72.00502127381053,13.56533583211142,49.97298744948561,3387.5,0.0,0.0,0.0,15324.10572610612,15473.830333180282,6.863011598631955,13.450302790663162,14.665618029149528,15236,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
443,1.108987054760755,86.5415404274197,0.004320641633912308,320190.3214360236,4210.318942378052,1701436022.621357,27.719805685648772,107.92354963244085,0.5560996934976294,32.864995025867074,baseline,32.16453682264034,30.73409321455415,25.9875426782084,600.0,449.4211145124288,0.6972379218350397,52.871172377430284,60.98076651424533,94.26597303590121,12.173510020123706,68.50472226223475,3507.5,3212.5,0.0,0.0,16616.679959712816,16959.05045337089,6.261970700769442,13.243109293711967,15.274390928906664,31064,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
444,0.9053427527266215,92.82062516518734,0.0033771012024338704,367535.9485192521,5825.3363416149605,1160658304.781043,25.798202060035425,101.3092998277045,0.5705672155580616,30.861305010680187,baseline,31.194693031158977,29.570893811720815,26.06474813829351,600.0,447.67684187415216,1.7259825315559283,44.05461430627821,52.659112275250266,54.62196705420054,13.05676793990302,74.42292564763832,3472.5,2692.5,0.0,0.0,13608.662174426227,13844.844586032405,7.670514204183837,13.5168617918459,16.156898747480746,62294,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
445,1.1873920422432882,91.25063242371559,0.004630358950171791,204556.9094583306,3554.2002954187187,951529821.939265,23.130519999271787,71.96659210661373,0.5510328251480805,35.31857653841885,baseline,33.56114710256662,32.17271346773843,26.56093800372105,600.0,451.1358284538657,1.3086310529906768,56.86168831237834,65.16620088920374,120.07015903185926,12.835922294269324,54.05054576502313,3517.5,3312.5,0.0,0.0,17710.308332098728,18158.049244929418,5.523295460757473,13.302189048079228,15.244941708573744,33878,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
446,0.8401273419022839,72.42795045786184,0.003079022396694073,251230.70089322142,5077.2498304978635,808230823.6764926,21.02262423266603,85.76682954667844,0.21292324354788889,30.227082287515366,baseline,30.20519426753782,28.97199097930999,26.163903059438553,600.0,450.8035574261476,4.982589330829796,35.75737809829322,42.646109337836364,29.406339368831727,10.188198364405899,59.88476969438449,3427.5,2212.5,0.0,0.0,12669.699576192173,12847.54580083978,7.06520824198724,11.822737496929298,14.100411796989414,14786,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
447,1.1594349243576063,80.01677786177089,0.004583704312204008,335469.1396896903,3565.655997823207,1841160854.3514585,29.26168616342924,104.84705677156333,0.48579503116291833,34.909485337535415,baseline,33.737750585837034,32.176961406101775,26.065498378631162,600.0,447.16612575565864,1.6577267872635275,62.97573330175428,71.91820616504704,159.8375998067191,11.255693419222439,70.41457454394309,3527.5,3357.5,0.0,0.0,17283.496880726423,17730.51839980481,5.989507732218836,15.087745662120343,17.230186076514304,19496,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
448,0.8062084884964367,73.38320229405358,0.004617582900709689,328273.67227127776,4115.53500009713,851166908.9602641,24.961984188780214,119.09245600571893,0.3149327611575464,32.43571519998097,baseline,32.18909927273029,30.536447483982553,26.394504857556058,600.0,447.45312995732786,2.8295920232048957,48.95860143206393,57.846961980082185,75.01400232165322,10.322570456030203,69.51514111664152,3517.5,3217.5,0.0,0.0,12079.024510515044,12328.845836073868,8.604688486393844,16.86860372094278,19.931073387716943,15812,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
449,0.8115570162291419,63.95989902343524,0.0038861384910297302,175788.20243069145,4643.4172251809205,1775953519.349944,18.849035174888858,69.84744859121118,0.2198068476624641,35.523000037864094,baseline,33.52558789067575,32.15350832388827,26.108128834671675,600.0,445.8274040602181,8.080305940893595,52.50639958144753,60.52530055659829,94.03522504070014,8.997025795963225,50.45445738656824,3537.5,3367.5,0.0,0.0,12105.563687058186,12410.637549765035,7.069114082785062,17.971763786376346,20.716453867976863,7286,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
450,1.1290400534710645,89.98492517659543,0.005837504843642986,349313.80217595294,7472.25290789876,841783748.4605292,37.24241731100003,64.39693225023836,0.3069411227887485,34.01393414024539,baseline,33.31326618316007,31.82067547144048,26.73331103476471,600.0,447.49218189793885,3.2284382931829896,62.33537424643568,64.39693225023834,149.10155356064234,12.657879474841092,72.14515735472592,3532.5,3377.5,0.0,0.0,16853.852210703415,17265.70851164993,6.150751182914008,15.336375075346059,15.843580288567466,9254,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
451,0.8365132210800693,69.55106361280104,0.003355949120897349,290585.8099817607,6913.529186619884,1893155551.9695077,38.89171115921101,70.04319239841669,0.24131727412773793,30.511717586481428,baseline,30.671512337049535,29.41413733720669,25.848909492274913,600.0,440.26161537487604,4.646614303230308,56.11206715476268,62.90284183317834,109.04456327617153,9.783516281534013,64.8041583304519,3507.5,2697.5,0.0,0.0,12595.89766363285,12792.277295129637,8.301655334841069,18.632921665771836,20.88790849924276,12356,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
452,0.8991353115986525,98.23628837577573,0.0055606383836830885,348647.6628385534,7007.630201699178,954201003.5298913,22.805408581539638,75.36369264098457,0.1592570955988448,31.15553709022691,baseline,31.326440123841735,29.700161899453775,26.223702126059266,600.0,455.6988068737989,16.76272720108682,41.852013379516315,50.54229914383854,47.407711143499895,13.818571231525784,72.06188993755099,3472.5,2697.5,0.0,0.0,13510.66842665187,13749.918043090687,7.143502687763206,12.929710491981181,15.614476885568013,6728,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
453,0.8302769133221289,63.70314972646826,0.004674947125140963,178861.2990187283,7409.062702272656,1151718036.3531241,31.07310460390265,118.54921008474749,0.3609379167868238,33.07423924828566,baseline,31.98793531576547,30.918348188351434,26.296417163601802,600.0,443.91341907544364,1.7074651966540841,57.2919357503283,63.63468691758719,117.53477601021638,8.960909728189868,50.83859446007284,3537.5,3352.5,0.0,0.0,12447.675433363718,12696.909312739192,8.36401004654956,19.167613048080707,21.2896464275094,32042,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
454,1.0713957554986397,83.92270812093749,0.004549374535007032,162263.89038505667,6995.166467026873,1830674864.5417786,32.28557953249349,116.41171740017373,0.5156010236766942,33.63593455378176,baseline,32.26465100603525,31.22790192951804,26.03895675782286,600.0,445.90489259124126,1.0880074217711808,60.336668675289175,66.61193223599412,137.889766240618,11.805127609011873,48.763918380863885,3527.5,3337.5,0.0,0.0,16048.059220548204,16384.190054363342,6.481680003681199,15.643319153654387,17.270289167224405,37040,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
455,0.8782787792037279,60.217721147747746,0.0046568252855681055,256297.32062709436,4652.189022391814,888156145.645104,15.388737686003632,67.3218427133376,0.23321145267097113,33.19204637135325,baseline,32.05229369902304,30.535758000760865,26.387707072028547,600.0,456.7042612192009,3.282107626859215,39.4497836985882,48.180876759603,41.30497594279951,8.470626108116516,60.518097161118604,3487.5,3037.5,0.0,0.0,13164.481737091504,13430.972043090538,5.296047259897545,12.476987386104115,15.238415403593637,9926,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
456,1.148188287625752,68.04292286340436,0.00568027613660544,310071.25532160874,5978.6449088062145,1127897191.827695,27.38771658003843,91.9381939558972,0.2841277341848847,30.439369238750952,baseline,30.399944198731703,29.187706730243328,26.029291055128795,600.0,458.03055087176836,4.566016815733747,43.35572036751403,50.15945959120672,51.607363599402944,9.571371149452213,67.23983899793289,3432.5,2672.5,0.0,0.0,17304.483799539128,17558.53056735225,6.048175651403232,10.488920491033824,12.134928887483232,15320,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
457,0.8108889435950406,75.04570355734401,0.00499701789270162,383381.8679174008,4902.1693872890255,1032660061.9207745,32.95962377212911,95.54447806878312,0.5794829385549356,33.72494251592789,baseline,33.50862751766073,31.674201307736656,26.432087726385532,600.0,442.50439836317037,0.9253480729530565,63.659652849815224,73.38703027350581,162.34622588796438,10.55642896706639,76.4036655724069,3547.5,3402.5,0.0,0.0,12096.843810454937,12400.421129781047,8.563989556518743,21.807224087097048,25.139430433849146,36386,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
458,1.1789220902394477,64.61778635223403,0.004256328234709544,332025.0355858749,7886.9224756961885,1085351381.7095397,28.639488531914,108.06313413330777,0.22682551633035047,33.43568497220873,baseline,32.63077564149364,31.166277596329326,26.392793840982904,600.0,448.9374206838433,4.577158216867247,56.34704775867385,64.69270331775907,114.40246282508454,9.089568613547588,69.98406153096616,3512.5,3262.5,0.0,0.0,17637.88066022073,18028.52352796625,5.890503284261962,13.27649879523736,15.242903254441782,6428,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
459,0.8855676402713607,92.46880845420208,0.005415613880701295,249236.18895280236,3538.4417516349663,1714740793.0562434,34.82356391507203,113.39726645075947,0.22522570575570802,28.05820561257503,baseline,28.851907983274316,27.862703831186366,25.708699865790777,600.0,451.5574912867893,6.741608119482407,42.877864852969616,48.26379186919956,48.49257039625322,13.007279055891091,59.6354557018321,3202.5,0.0,0.0,0.0,13415.118495378976,13542.436069710993,7.841800138853864,13.449585862310974,15.139000391260122,35588,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
460,1.0308686993836977,63.06121080811574,0.0036405125010517906,257063.6421404843,6142.565622974814,1541585085.3494825,22.889495916657733,76.5519741096473,0.2921229471004301,31.359417195917608,baseline,30.754493720427035,29.564102450630994,25.94175472022613,600.0,452.7020660534287,2.04186265959288,41.1269147900679,48.01509981925573,44.595333183351265,8.870610320341616,60.61388735029234,3457.5,2692.5,0.0,0.0,15517.774005498331,15764.434948630238,6.23712008985843,11.08205439167081,12.938144048359257,14660,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
461,0.9785017998253931,78.68556473417347,0.003161638338734709,155560.4820819318,4734.02592013215,1522957374.5195518,29.036080287824454,117.45624678354099,0.42931864280383747,31.059677463103903,baseline,30.32918693990922,29.437289598260037,25.914076910943606,600.0,446.3147973668049,0.5590728589013452,46.47277496968367,51.828531138676205,62.638449435407004,11.068436105940402,47.925992342973274,3482.5,2697.5,0.0,0.0,14750.147816749004,14963.620468530211,7.097017548341385,13.192723979198611,14.713119799837717,53192,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
462,1.1748112408043658,93.49473523657745,0.004607296650270523,342884.03794440755,5437.619768236386,1197611208.6594756,26.841547721260334,107.70269397926042,0.2724261252378367,33.145438145123514,baseline,32.46485354834414,30.94727682112429,26.23352830640374,600.0,451.2352280016127,3.43912349382299,53.26437679091383,61.85812625537274,97.16481442808019,13.151592756611896,71.34143682578274,3502.5,3212.5,0.0,0.0,17585.937340283424,17965.658860000574,5.911115082359737,12.594074440050505,14.626020122985867,8672,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
463,1.1137991580936042,81.36163949957367,0.005148041254433568,153834.51925178606,6610.167254883175,1889762501.0343287,22.114976397278575,65.02786675849583,0.283654231053982,34.22237919060576,baseline,32.42955947597011,31.24129548438841,26.025670091569452,600.0,453.8985092543138,3.636532844247995,50.3232852200046,57.45589870831481,82.5711534394095,11.444870622940028,47.71024698920507,3507.5,3252.5,0.0,0.0,16674.033469927454,17032.6389617834,5.670500344139898,12.550458704616284,14.32930860779076,10226,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
464,0.949135857728683,89.0347428137513,0.004736958509721997,242220.0200926344,5423.944531727487,1709044171.5692844,23.406225556173883,98.36436129334146,0.4411216365925771,32.15578554415198,baseline,31.364165720507856,30.10927138969061,25.9447085452573,600.0,452.2650423317512,0.7638355970266275,44.879672558054686,52.16484000961904,57.83396335636858,12.52422048913435,58.758434594311105,3492.5,3042.5,0.0,0.0,14258.8406023386,14514.545349491682,6.941318122681184,13.134658867913515,15.26676420241982,32054,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
465,1.0989822867488566,79.34443883963536,0.004810912192141961,306149.63145684276,3146.5422318851683,1211239943.9954233,27.638687080043503,106.70151823840277,0.5863396019597442,32.40561460685079,baseline,31.793601178366657,30.432437538222192,26.11463236910987,600.0,451.17962727069647,0.6115633592271479,50.99670946950929,58.74053817131779,84.4448195380801,11.161117730108707,66.74963601483714,3497.5,3147.5,0.0,0.0,16486.806595749596,16806.053748170703,6.318977592430854,12.889882577021421,14.847205778875455,42542,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
466,1.084571088516741,85.35939862584401,0.00341445274020132,237039.19061974567,7757.032603084917,1537259614.3464143,38.915786104375854,112.56236775072668,0.565798182983192,35.26047353538197,baseline,33.918573914871104,32.691357616634924,26.30779995647498,600.0,439.68301403367855,1.4623134070425294,75.61353163186749,83.02523415223118,270.7274344707021,12.007222073368723,58.110830910200015,3547.5,3432.5,0.0,0.0,16157.866791354083,16585.672241585216,6.402940773519663,19.365958588620124,21.26422627937353,37442,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
467,0.837497197683634,90.57635247169256,0.003769206927161889,292054.3091822141,3088.139002918331,1367325235.5080519,23.67700278766467,86.01332065928985,0.2994294367283444,28.21675205005641,baseline,29.221178196842175,27.96888444172132,25.768433381739555,600.0,454.34096992235857,5.594541729951743,32.45820870395771,39.02597737610366,21.698482617710006,12.741073581018087,64.98772073050857,2967.5,230.0,0.0,0.0,12671.322029774858,12807.324638372422,7.856592505272349,10.765611048454602,12.943982739432332,64880,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
