sample,station_volume_m3,passenger_heat_W_per_person,passenger_co2_L_s_person,train_direct_heat_W,structure_outdoor_UA_W_K,structure_capacitance_J_K,base_airflow_m3_s,maximum_airflow_m3_s,leakage_coefficient,outdoor_temperature_C,scenario,maximum_air_temperature_C,mean_air_temperature_C,maximum_structure_temperature_C,maximum_co2_ppm,mean_co2_ppm,maximum_absolute_pressure_difference_Pa,mean_ventilation_airflow_m3_s,maximum_ventilation_airflow_m3_s,total_fan_energy_proxy_kWh,total_passenger_heat_kWh,total_train_heat_kWh,time_above_27_C_s,time_above_29_C_s,time_above_1000_ppm_s,time_above_1200_ppm_s,minimum_air_mass_kg,maximum_air_mass_kg,minimum_air_changes_per_hour,mean_air_changes_per_hour,maximum_air_changes_per_hour,solver_function_evaluations,solver_success,analysis_threshold_note
468,0.8073328968957011,80.13405928609126,0.004024098245998846,328637.52068556054,4575.702396063263,1242935045.4509485,27.854747719168838,72.44947002896488,0.3602734695835093,29.38331949929475,baseline,30.12400592807228,28.67098406379227,25.89533331615877,600.0,448.69455568480925,4.139142955376883,40.75236195314312,48.316314494397545,42.62144706809005,11.272191006243505,69.56062216842687,3422.5,1437.5,0.0,0.0,12178.371507658616,12346.04071557355,8.601711228598175,14.02160197616993,16.624119396437603,48218,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
469,0.980440932964031,77.85332480231527,0.003938432854817708,291148.06743542326,5997.894297575838,1699390763.0807524,36.937685135438755,102.68712839302108,0.41999566987622394,34.611627707192184,baseline,33.61672179072252,32.22018229254962,26.15490320917405,600.0,440.49341758591885,2.287710528311436,70.85171226196739,78.8345973589108,222.68436447403275,10.951367688859014,64.87444051215971,3547.5,3422.5,0.0,0.0,14621.01336298081,14993.274427602852,7.082980943533507,20.073653110729374,22.335358031372085,25778,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
470,1.1613032740405724,96.00900765716108,0.005862297178668879,250968.70615399524,3406.570270421395,1117825254.4634109,37.44498641205574,61.22243500041044,0.2723863803886174,31.44715668530015,baseline,31.025442584524853,29.96326601001887,26.100952717843313,600.0,449.96028293922257,1.7828801364812534,57.355485821278606,61.22239246348472,116.83914760443986,13.505267077107327,59.8520203519812,3497.5,3097.5,0.0,0.0,17465.698385651187,17759.08991143963,5.979871580213789,13.719137585280752,14.644081790603483,10676,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
471,0.8313559781181198,92.09215164296722,0.0032071650794711836,217250.36915324046,7022.809036163581,1221753569.7315516,25.697725548064433,77.6939672562425,0.4450638459135816,35.81866569996611,baseline,34.22061373679213,32.81437071264278,26.508956835009656,599.9999999999999,440.3565386854597,2.469295020928257,63.232130220890376,71.54830451797314,161.181663810053,12.954295997777391,55.637228226886855,3547.5,3427.5,0.0,0.0,12373.254436358606,12713.410780668059,8.353153916285152,21.127508647587327,23.906160003514795,28616,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
472,0.983541590734532,93.53416280644399,0.00513045827194244,163225.6738752461,6344.433064566842,1185946181.424069,32.57381464778196,74.71416681429393,0.562231941963966,33.83605746287513,baseline,32.535370175458524,31.466484599736983,26.32947863935118,600.0,445.44897606196736,0.9046772755827988,62.03981890967587,68.48921811699441,149.76321982971848,13.15713890143979,48.88414131713756,3532.5,3372.5,0.0,0.0,14719.083714768778,15040.69086167467,7.060651537123276,17.521661709898105,19.343140126965114,46064,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
473,0.8789574192384113,80.51685190675653,0.005916537051754092,312666.41389371356,6960.7974851298195,1746485322.6757607,35.21309754473427,60.3336913376455,0.40958149552187184,29.10151547183588,baseline,29.792665106997674,28.528799041378868,25.788420952860747,600.0,450.7216720491725,2.903835362478276,47.207926242333954,53.89011612525135,65.11607514885742,11.326037168217086,67.564233819446,3432.5,1130.0,0.0,0.0,13273.304472277516,13441.350063770282,7.900774590948426,14.919167365871983,17.03094640742584,68582,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
474,1.1456668209818939,85.53539242713309,0.005452418487930953,273430.1331815662,3068.9207171688104,1960203221.737426,26.757867604613047,83.47603395703953,0.5365204511468774,30.74205058098338,baseline,30.43673293374519,29.292780650829307,25.797481027310425,600.0,457.4483876118323,0.8554826657200465,43.35742872010414,49.954206518739504,51.597972676220124,12.031978534750055,62.65969873042757,3442.5,2677.5,0.0,0.0,17263.974126382713,17519.971343557787,6.0614869150986745,10.51241947436939,12.111870766699056,52250,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
475,0.8732061808192939,72.91587521467531,0.005893046301784874,169228.03325856064,3706.554791813671,1808114912.2194586,26.277662947009247,101.46743767514505,0.3312108236448764,35.764355681412134,baseline,33.879162021518425,32.63267265644987,26.11846341215187,600.0,446.38465649993043,4.295415415937896,62.72829654125586,70.13065785970066,156.84951059771387,10.256833113530995,49.63443624005188,3547.5,3422.5,0.0,0.0,13010.428360300275,13353.399945596704,7.9528118295369294,19.954653551200003,22.30943701759338,12122,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
476,0.907978914535437,75.19208133332666,0.005750820997495105,351309.48997402046,7246.187689356247,1425899136.0372353,17.42628563776477,94.69806607474587,0.26556810387910545,33.50743598518572,baseline,32.73799404451893,30.918238297900142,26.157444773436055,600.0,457.0781166736448,4.179944382092799,43.748936875366745,53.72557448483649,55.93835555178614,10.577019440887948,72.39461832948436,3502.5,3152.5,0.0,0.0,13579.513069311617,13885.157771769815,5.72693568424035,13.384102065406893,16.436252484858674,10454,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
477,0.8642418646095726,76.42113504437201,0.005907736789816086,218230.64079031494,7182.911138201307,1888245103.4022317,16.9257641762846,111.42381422622141,0.1660567210988985,28.62807790167777,baseline,28.973445845186177,27.96810332591352,25.72205166144687,600.0,472.58562181488713,8.67707770819834,25.758860041835085,31.49114947081697,11.138500504309155,10.749906329574998,55.759762181521175,2862.5,0.0,0.0,0.0,13086.255989767207,13216.314223785972,5.449892236828358,8.27920885751372,10.121635942298566,19178,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
478,1.0388113190706594,90.1757881213059,0.0032315382966221864,318767.06529506063,3933.1726762485705,1818203655.9287672,21.11146373361263,66.13144065390136,0.16306312422045083,29.66179360325693,baseline,29.990248593945296,28.673266914965563,25.773084943327888,600.0,456.54034572275253,17.383486193502904,34.08348908792552,41.2490519913822,25.629113821587847,12.684727529063696,68.32681524461438,3327.5,1657.5,0.0,0.0,15677.748297146136,15885.896499894403,5.677596211223031,9.113912877101704,11.029981852582026,9164,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
479,0.90299729385781,73.7427732057239,0.004854904540360009,279384.8526966264,6657.715888679502,910465288.708113,26.16427906213306,71.52895249820858,0.4487880638351329,29.32906398513975,baseline,29.75908442779098,28.56558180873169,26.03951227369214,599.9999999999999,454.63141163791414,1.8127462363045197,38.44957602364487,44.95552944171759,35.83651844630297,10.373150097605162,63.40403866981011,3382.5,1337.5,0.0,0.0,13637.755877954276,13808.976939857708,7.690437714133335,11.827762781787015,13.829107963096659,83960,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
480,1.172436904746028,87.22668440659282,0.0034597990288395028,207528.7993528969,6021.559073030132,1995100360.3761997,15.571744450592957,78.58864517478744,0.28920272533693925,33.940334532494894,baseline,32.197574460539556,30.777035990935055,25.95547695520719,600.0,458.1043733689745,2.998177445930196,41.069029930718145,49.4434231572123,47.1240385742969,12.269886939860726,54.42203200184392,3467.5,3037.5,0.0,0.0,17565.24026441177,17929.349612896425,3.9281677538545736,9.730215607734669,11.714305609743542,19148,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
481,1.0597280947551966,70.47592928724539,0.004318600062274067,319564.5059900995,3626.2334709767633,1966917486.796624,21.280113495118883,87.09381563220504,0.17956380594853885,33.99628010743724,baseline,32.83828650146825,31.249143409312502,25.960488581335653,600.0,451.7583756733776,8.484376536041964,49.54081021033566,58.569058411149655,79.5898736313261,9.91361405307252,68.42649533149425,3507.5,3237.5,0.0,0.0,15843.533764378828,16205.763763117267,5.780081468186185,12.985723637643702,15.352223813358739,5228,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
482,1.0737925358400622,70.09076913026658,0.004731052662902654,177523.74890581067,6679.618334159679,904585334.4695237,35.900773227159355,84.3779629391681,0.2617985170694989,33.979844571115365,baseline,32.72258911799969,31.65648126405308,26.60701931113954,600.0,444.1718815427105,4.539521617407445,66.46612879136646,72.94552419164576,183.8196215946781,9.859434857657497,50.671400695958134,3537.5,3377.5,0.0,0.0,16059.683200539926,16420.842527952947,6.46721243877113,17.194022995059562,18.87016805619567,11042,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
483,0.8227967159186345,82.14681770807343,0.0049346953247471365,154229.37074947992,3668.481283338012,1486194323.472237,29.34043390500456,98.7403131243844,0.15155102867829523,33.88198455982686,baseline,32.48421784785904,31.39807263414579,26.115186177675582,600.0,444.31020684072257,11.984590902095078,58.4277381992889,64.8833633614519,125.11547328082838,11.555319024268995,47.759603426416795,3542.5,3387.5,0.0,0.0,12315.001605052461,12582.519298335996,8.44004881168142,19.725318494325656,21.904750153468633,4850,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
484,0.9274972328545458,85.51610392805398,0.004970297547047039,170459.92027133095,6750.9013983137775,1203641240.687428,29.680066957720946,73.53399459680185,0.4799369404485344,31.86386853191675,baseline,31.033022028831567,30.03985720444154,26.12998185158341,600.0,448.4713548523578,0.578259615926072,50.69018062101824,56.60845329246786,81.48844238818131,12.029265285879593,49.78842211664817,3507.5,3147.5,0.0,0.0,13948.939757665365,14183.639294811695,7.48729397614656,15.18129136054124,16.95376525342674,60998,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
485,0.9507125731680657,75.58211887383847,0.005468229203513211,158986.24848325818,3879.328447758169,1553876396.3875985,31.344894930191995,90.74614964718387,0.2156942212938308,30.20216214175212,baseline,29.777639170099576,28.95105842389712,25.84571926440657,600.0,451.8100170481434,1.4926073238893878,45.87560362442616,50.83767454315759,59.78796458857772,10.63188472158661,48.35421314313908,3467.5,2357.5,0.0,0.0,14357.342782181697,14538.6570797164,7.304462610927115,13.403865257133335,14.853675717079032,14552,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
486,1.133915879983685,63.18267505412548,0.004167886684441522,311831.20059028175,7118.2177165378525,1865665562.9132504,35.6603340981642,68.15132187755766,0.5440720270490279,28.69007968692713,baseline,29.27930385273612,28.22994276612437,25.744312131724314,600.0,450.37426978887277,1.7306905414297944,45.883331627149964,51.62325977320389,59.654488991904344,8.887696290946984,67.45983215651702,3332.5,480.0,0.0,0.0,17152.437470850575,17340.27149908467,6.124303016679123,11.240137051977724,12.646259422393705,118130,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
487,0.9103780528548336,85.13501657982968,0.005347814771182468,358861.3397470196,3643.718761399628,1531796433.3476286,22.780164772264797,96.29608850280627,0.2953391648075572,31.651883553337107,baseline,31.585341275934184,29.930682452875295,25.948154977620845,600.0,454.47036761680465,5.151872029033257,43.197513851845905,52.06986400398818,52.105846517123936,11.97565899889604,73.33859955110925,3482.5,2737.5,0.0,0.0,13667.05238692679,13921.846304452496,7.065397764644117,13.180578514236112,15.887741435398272,14576,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
488,1.048723731463584,94.99050658968167,0.004181057008041927,214851.39153385858,3820.56140211993,1650835916.3511348,19.74286354153795,117.27452280846286,0.16236938952761765,33.54789949931069,baseline,32.145619071507326,30.81312175384648,26.008301069056017,600.0,453.4939273849359,8.530433701642323,45.425623025777874,53.253780138561524,61.400484400234284,13.361997926948554,55.33735602446412,3497.5,3162.5,0.0,0.0,15714.145085534052,16037.480867957647,5.4655110800370075,12.0319853930089,14.105446707600937,6938,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
489,0.8267367062027433,61.24629774291299,0.005021753682416274,392811.1268807378,3468.1125221965344,1023432285.5660696,24.42216946198618,101.9466844156303,0.4170700757161936,30.171059890282237,baseline,30.87370275015934,29.1382635780739,26.031661836792637,599.9999999999999,453.3184002965787,4.26179314107867,40.118761736210146,49.037772464538925,41.482929901180874,8.61531254916976,77.58232294282404,3447.5,2222.5,0.0,0.0,12440.38830283558,12642.77112339306,8.230264889621592,13.47962464793198,16.47635016102872,40430,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
490,0.8067343867782134,69.27791843282051,0.005885190105690041,203436.03610801586,4568.841401345535,1277875358.5710917,19.023865400369523,94.67424930178895,0.5350724198112344,31.59686901383557,baseline,30.79956709036952,29.604966102673224,26.01141602213221,600.0,458.6072508807869,0.390396898103063,37.53266156957712,44.435904459164746,34.185245239197705,9.745093859550083,53.91043659623378,3477.5,2697.5,0.0,0.0,12142.068898304988,12336.888071964453,6.844765080955338,12.923385312133432,15.30033552122012,68990,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
491,1.0941360506379274,72.52399518175164,0.003987887307071504,337818.98657298053,6076.336589951867,1231431231.9217432,25.623243413742593,79.23982579725578,0.2566061982420709,29.8758217359972,baseline,30.1783970443542,28.876443936729274,25.94514167866123,600.0,454.88985763861734,7.9420904728613095,39.760028522549206,46.85513023295664,40.00779303421258,10.201708655566398,70.70830540435436,3392.5,2017.5,0.0,0.0,16502.257050192937,16731.943268376217,6.346966120342658,10.094222159059102,11.895516966112751,16022,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
492,1.1421155951899207,67.57519957418397,0.003397251571361769,392430.0049838055,6009.320900782153,1274758967.2049503,15.977324282860998,96.21286555633023,0.24720484875153093,29.711548436487163,baseline,30.18491017228814,28.673839321896967,25.90657507324846,600.0,466.4359096614786,13.855245620739879,28.998167712938013,37.102667490585624,16.651101823509826,9.505578073435213,77.5346827057075,3177.5,1732.5,0.0,0.0,17225.843929095015,17465.664652493317,3.903454819611783,7.052741964868946,9.02386463206367,16778,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
493,0.9815853955376297,92.96603643560196,0.0052588204768643666,198775.8197159172,4438.938452497391,1405458736.9630513,18.352738622175295,114.92401396070565,0.497997147351928,29.46341935537197,baseline,29.38086905511682,28.38652507584235,25.824186920226623,600.0,467.3440051858241,0.6777192476729397,29.646753092375953,35.44802932581209,16.876038769160676,13.07722245860801,53.32790954722146,3262.5,960.0,0.0,0.0,14843.031280633548,15010.775983138903,5.228795355729582,8.389702240645196,10.031399058593777,105158,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
494,1.191586662103182,86.02963439115896,0.005143806395376522,157385.7826320086,4074.4592324665546,1749760224.0359674,39.164071786279905,99.71319622856325,0.5446599001320791,34.184515882419575,baseline,32.75966832676829,31.764109949445775,26.064217178747697,600.0,444.8976908776372,1.2262272825901164,70.34758908585262,76.49468246936796,217.2877929218015,12.101501904356361,48.15415491173288,3532.5,3382.5,0.0,0.0,17819.46029152634,18222.194961988305,5.827897093264971,16.399140398065565,17.83212550453826,28256,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
495,0.8433236516808963,98.89328273628318,0.004098292275677017,331824.61362010683,6803.411495033433,972763281.9562879,32.44663322887001,64.00091252317156,0.5304405402385686,34.30216529826715,baseline,33.683565662436024,32.01186308387164,26.5945916707704,600.0,441.38648125307895,1.175552706932649,61.35930758254678,64.00091252317138,143.06887867048547,13.910988438237169,69.95900878524516,3547.5,3417.5,0.0,0.0,12573.502775009061,12896.424981680877,8.23461363926283,20.210807644598518,21.080911487542974,30800,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
496,0.8885643041556239,96.08831626575775,0.003043957359988145,199759.8770617926,4821.385136180213,1657303384.7757337,18.62211694623174,89.82059669378997,0.4218328194448564,29.646087754806207,baseline,29.538834757087955,28.500739638666733,25.79129522157183,600.0,455.8961135250303,0.8561343984765699,30.587730459675537,36.613255972392494,18.48597894740837,13.516423154716591,53.45091671545588,3327.5,1255.0,0.0,0.0,13429.401963231707,13588.262189850853,5.890317740465786,9.562157465270197,11.445822022846974,75560,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
497,0.871771620222661,94.32308222444652,0.004198792235029561,376480.9119810872,5185.941002356745,937233613.485132,34.21714312838445,113.25620909508197,0.3374219310670053,35.02663935344138,baseline,34.495360182283434,32.67413353980669,26.692962908103425,600.0,440.07968739286144,3.621572647083667,70.85141487302415,80.7197712681463,224.1450286113184,13.268113566238812,75.54104608036769,3552.5,3442.5,0.0,0.0,12963.393176768854,13331.462101117568,7.965898732366109,22.575807836934736,25.720220944872356,11996,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
498,1.1858706953996503,90.0888672080211,0.004696208408228573,188981.59392345397,6978.5250572047025,1563688720.774126,18.253158802020366,87.54924783009864,0.3534206565623234,31.85503855310783,baseline,30.763889480429043,29.617847359840912,25.958704742280702,600.0,463.34353575493026,1.0097805296973092,36.8483734080376,43.64103035371538,32.99242173579858,12.672500653928301,52.10363132316355,3422.5,2687.5,0.0,0.0,17850.485276525953,18134.78423226081,4.3853579381513415,8.63134515400174,10.222453829590753,22190,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
499,0.9351094557013421,62.14932669233583,0.005984002316085691,300519.2307929286,6845.712916259883,1789802265.581317,24.580539945781908,107.32730903483127,0.33566849961847783,31.695278296521813,baseline,31.271865757052296,29.886338767849875,25.919846552235867,600.0,455.23352546407364,2.2004470311658224,44.71881998022132,52.396797200169104,57.06826319482896,8.742338621388575,66.04583593184788,3487.5,2862.5,0.0,0.0,14052.543437635048,14300.048292344107,7.325645625520522,13.28389351985946,15.564665505408355,17558,True,"27/29 °C and 1000/1200 ppm are illustrative experiment targets, not universal regulatory limits."
